<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Mixed_use 1 RUN PERIOD 1 ** Buffalo Niagara Intl Ap NY USA TMY3 WMO#=725280
  2020-01-03
  10:58:21
 - EnergyPlus</title>
</head>
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 9.1.0-08d2e308bb, YMD=2020.01.03 10:58</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Mixed_use 1</b></p>
<p>Environment: <b>RUN PERIOD 1 ** Buffalo Niagara Intl Ap NY USA TMY3 WMO#=725280</b></p>
<p>Simulation Timestamp: <b>2020-01-03
  10:58:21</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-01-03
    10:58:21</b></p>
<b>Values gathered over         0.00 hours</b><br><br>
<b>WARNING: THE REPORT DOES NOT REPRESENT A FULL ANNUAL SIMULATION.</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.300</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">    69843.34</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">    69843.34</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Building Facades</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Main Entries</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Other Doors</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Parking Areas and Drives</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">Elevators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Exhaust Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Booster</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">       48.00</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#AnnualHeatEmissionsSummary::EntireFacility">Annual Heat Emissions Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#CoilSizingDetails::EntireFacility">Coil Sizing Details</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<p><b>Life-Cycle Cost Report</b></p> |
<a href="#Life-CycleCostReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-01-03
    10:58:21</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 9.1.0-08d2e308bb, YMD=2020.01.03 10:58</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUN PERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Buffalo Niagara Intl Ap NY USA TMY3 WMO#=725280</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       42.93</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       -78.7</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      215.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     7263.69</td>
    <td align="right">     1263.11</td>
    <td align="right">     2681.85</td>
    <td align="right">      726.41</td>
    <td align="right">     2592.32</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     7263.69</td>
    <td align="right">     1263.11</td>
    <td align="right">     2681.85</td>
    <td align="right">      726.41</td>
    <td align="right">     2592.32</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">     2179.11</td>
    <td align="right">      378.93</td>
    <td align="right">      804.55</td>
    <td align="right">      217.92</td>
    <td align="right">      777.70</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     7263.69</td>
    <td align="right">     1263.11</td>
    <td align="right">     2681.85</td>
    <td align="right">      726.41</td>
    <td align="right">     2592.32</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     7263.69</td>
    <td align="right">     1263.11</td>
    <td align="right">     2681.85</td>
    <td align="right">      726.41</td>
    <td align="right">     2592.32</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">     2179.11</td>
    <td align="right">      378.93</td>
    <td align="right">      804.55</td>
    <td align="right">      217.92</td>
    <td align="right">      777.70</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">    17460.84</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">    17460.84</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    52382.51</td>
    <td align="right">        1.00</td>
    <td align="right">     1815.92</td>
    <td align="right">        0.00</td>
    <td align="right">      544.78</td>
    <td align="right">      544.78</td>
    <td align="right">     22.6042</td>
    <td align="right">        1.33</td>
    <td align="right">     64.9279</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">    17460.84</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    52382.51</td>
    <td align="right">        1.00</td>
    <td align="right">     1815.92</td>
    <td align="right">        0.00</td>
    <td align="right">      544.78</td>
    <td align="right">      544.78</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">    17460.84</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    52382.51</td>
    <td align="right">        1.00</td>
    <td align="right">     1815.92</td>
    <td align="right">        0.00</td>
    <td align="right">      544.78</td>
    <td align="right">      544.78</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">    17460.84</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    52382.51</td>
    <td align="right">        1.00</td>
    <td align="right">     1815.92</td>
    <td align="right">        0.00</td>
    <td align="right">      544.78</td>
    <td align="right">      544.78</td>
    <td align="right">     17.3187</td>
    <td align="right">        2.69</td>
    <td align="right">    636.6308</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">    69843.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">   209530.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7263.69</td>
    <td align="right">        0.00</td>
    <td align="right">     2179.11</td>
    <td align="right">     2179.11</td>
    <td align="right">     15.3627</td>
    <td align="right">        3.24</td>
    <td align="right">    179.4261</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">    69843.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">   209530.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7263.69</td>
    <td align="right">        0.00</td>
    <td align="right">     2179.11</td>
    <td align="right">     2179.11</td>
    <td align="right">     15.3627</td>
    <td align="right">        3.24</td>
    <td align="right">    179.4261</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-01-03
    10:58:21</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Building Facades</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Main Entries</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Other Doors</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Parking Areas and Drives</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">Elevators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Exhaust Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Booster</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-01-03
    10:58:21</b></p>
<b>Values gathered over         0.00 hours</b><br><br>
<b>WARNING: THE REPORT DOES NOT REPRESENT A FULL ANNUAL SIMULATION.</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Additional Fuel [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-01-03
    10:58:21</b></p>
<b>AirTerminal:SingleDuct:VAV:Reheat</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:VAV:Reheat-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE VAV TERMINAL</td>
    <td align="right">      124.18</td>
    <td align="right">    0.107143</td>
    <td align="right">    0.700000</td>
    <td align="right">       86.93</td>
    <td align="right">    0.004978</td>
    <td align="right">    0.700000</td>
    <td align="right">    0.021112</td>
    <td align="right">       86.93</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE VAV TERMINAL</td>
    <td align="right">       47.48</td>
    <td align="right">    0.280254</td>
    <td align="right">    0.300000</td>
    <td align="right">       14.24</td>
    <td align="right">    0.000816</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.010797</td>
    <td align="right">       15.05</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE VAV TERMINAL</td>
    <td align="right">       48.38</td>
    <td align="right">    0.274997</td>
    <td align="right">    0.300000</td>
    <td align="right">       14.51</td>
    <td align="right">    0.000831</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.012349</td>
    <td align="right">       17.23</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE VAV TERMINAL</td>
    <td align="right">      178.35</td>
    <td align="right">    0.074599</td>
    <td align="right">    0.700000</td>
    <td align="right">      124.85</td>
    <td align="right">    0.007150</td>
    <td align="right">    0.700000</td>
    <td align="right">    0.026625</td>
    <td align="right">      124.85</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided. Design Size values may be derived from alternate User-Specified values.</i>
<br><br>
<b>Coil:Heating:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE REHEAT COIL</td>
    <td align="right">   965205.88</td>
    <td align="right">    0.021112</td>
    <td align="right">    16981.85</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE REHEAT COIL</td>
    <td align="right">   493628.85</td>
    <td align="right">    0.010797</td>
    <td align="right">    10269.56</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE REHEAT COIL</td>
    <td align="right">   564602.15</td>
    <td align="right">    0.012349</td>
    <td align="right">    11742.82</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE REHEAT COIL</td>
    <td align="right">  1217250.15</td>
    <td align="right">    0.026625</td>
    <td align="right">    21099.17</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV MAIN HTG COIL</td>
    <td align="right">  1277864.08</td>
    <td align="right">    0.027951</td>
    <td align="right">    16789.09</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 1 MAIN HTG COIL</td>
    <td align="right">   252160.31</td>
    <td align="right">    0.005515</td>
    <td align="right">     3671.22</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 2 MAIN HTG COIL</td>
    <td align="right">   249523.61</td>
    <td align="right">    0.005458</td>
    <td align="right">     3646.26</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 3 MAIN HTG COIL</td>
    <td align="right">  1835323.63</td>
    <td align="right">    0.040144</td>
    <td align="right">    24113.22</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV</td>
    <td align="right">       86.93</td>
    <td align="right">       86.93</td>
    <td align="right">      124.18</td>
    <td align="right">      124.18</td>
    <td align="right">      124.18</td>
    <td align="right">      124.18</td>
    <td align="right">    0.300000</td>
    <td align="right">        1.00</td>
    <td align="right">      124.18</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 1</td>
    <td align="right">       14.24</td>
    <td align="right">       14.24</td>
    <td align="right">       47.48</td>
    <td align="right">       15.05</td>
    <td align="right">       47.48</td>
    <td align="right">       47.48</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.317069</td>
    <td align="right">       47.48</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 2</td>
    <td align="right">       14.51</td>
    <td align="right">       14.51</td>
    <td align="right">       48.38</td>
    <td align="right">       17.23</td>
    <td align="right">       48.38</td>
    <td align="right">       48.38</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.356185</td>
    <td align="right">       48.38</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 3</td>
    <td align="right">      124.85</td>
    <td align="right">      124.85</td>
    <td align="right">      178.35</td>
    <td align="right">      124.85</td>
    <td align="right">      178.35</td>
    <td align="right">      178.35</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.700000</td>
    <td align="right">      178.35</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:OutdoorAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV OA CONTROLLER</td>
    <td align="right">      124.18</td>
    <td align="right">      124.18</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 1 OA CONTROLLER</td>
    <td align="right">       47.48</td>
    <td align="right">        8.87</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 2 OA CONTROLLER</td>
    <td align="right">       48.38</td>
    <td align="right">        8.87</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 3 OA CONTROLLER</td>
    <td align="right">      178.35</td>
    <td align="right">       79.17</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV CLG COIL</td>
    <td align="right">       30.30</td>
    <td align="right">        6.67</td>
    <td align="right">       11.45</td>
    <td align="right">    0.013346</td>
    <td align="right">    0.008500</td>
    <td align="right">  4611323.00</td>
    <td align="right">    0.195788</td>
    <td align="right">      124.18</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 1 CLG COIL</td>
    <td align="right">       24.25</td>
    <td align="right">        6.67</td>
    <td align="right">       11.44</td>
    <td align="right">    0.009791</td>
    <td align="right">    0.008500</td>
    <td align="right">   911921.23</td>
    <td align="right">    0.038718</td>
    <td align="right">       47.48</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 2 CLG COIL</td>
    <td align="right">       24.26</td>
    <td align="right">        6.67</td>
    <td align="right">       11.44</td>
    <td align="right">    0.009785</td>
    <td align="right">    0.008500</td>
    <td align="right">   928681.99</td>
    <td align="right">    0.039430</td>
    <td align="right">       48.38</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 3 CLG COIL</td>
    <td align="right">       27.87</td>
    <td align="right">        6.67</td>
    <td align="right">       11.44</td>
    <td align="right">    0.011820</td>
    <td align="right">    0.008500</td>
    <td align="right">  5285397.74</td>
    <td align="right">    0.224408</td>
    <td align="right">      178.35</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:VariableVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:VariableVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV FAN</td>
    <td align="right">      124.18</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 1 FAN</td>
    <td align="right">       47.48</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 2 FAN</td>
    <td align="right">       48.38</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 3 FAN</td>
    <td align="right">      178.35</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:WaterCoil</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:WaterCoil-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">Controller Convergence Tolerance</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV CLG COIL CONTROLLER</td>
    <td align="right">    0.195788</td>
    <td align="right">    0.000002</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV MAIN HTG COIL CONTROLLER</td>
    <td align="right">    0.027951</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 1 CLG COIL CONTROLLER</td>
    <td align="right">    0.038718</td>
    <td align="right">    0.000012</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 1 MAIN HTG COIL CONTROLLER</td>
    <td align="right">    0.005515</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 2 CLG COIL CONTROLLER</td>
    <td align="right">    0.039430</td>
    <td align="right">    0.000012</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 2 MAIN HTG COIL CONTROLLER</td>
    <td align="right">    0.005458</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 3 CLG COIL CONTROLLER</td>
    <td align="right">    0.224408</td>
    <td align="right">    0.000002</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 3 MAIN HTG COIL CONTROLLER</td>
    <td align="right">    0.040144</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:VariableSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">CHILLED WATER LOOP SECONDARY PUMP</td>
    <td align="right">    0.498344</td>
    <td align="right">    95486.15</td>
  </tr>
  <tr>
    <td align="right">BOOSTER WATER LOOP PUMP</td>
    <td align="right">    0.005736</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FULLSERVICERESTAURANT KITCHEN - 90.1-2004 SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN</td>
    <td align="right">    0.042060</td>
    <td align="right">    0.000054</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP PUMP</td>
    <td align="right">    0.149951</td>
    <td align="right">    38308.73</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">    0.498344</td>
    <td align="right">       59.80</td>
  </tr>
  <tr>
    <td align="right">FULLSERVICERESTAURANT KITCHEN - 90.1-2004 SERVICE WATER BOOSTER LOOP</td>
    <td align="right">    0.005736</td>
    <td align="right">    0.688260</td>
  </tr>
  <tr>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">    0.597393</td>
    <td align="right">       71.69</td>
  </tr>
  <tr>
    <td align="right">FULLSERVICERESTAURANT KITCHEN - 90.1-2004 SERVICE WATER LOOP</td>
    <td align="right">    0.042060</td>
    <td align="right">        5.05</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">    0.149951</td>
    <td align="right">       17.99</td>
  </tr>
  <tr>
    <td align="right">OFFICE SHARED SERVICE WATER LOOP</td>
    <td align="right">    0.000376</td>
    <td align="right">    0.045130</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:ConstantSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:ConstantSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">CHILLED WATER LOOP PRIMARY PUMP</td>
    <td align="right">    0.498344</td>
    <td align="right">    31828.72</td>
  </tr>
  <tr>
    <td align="right">CONDENSER WATER LOOP CONSTANT PUMP</td>
    <td align="right">    0.597393</td>
    <td align="right">   126419.83</td>
  </tr>
  <tr>
    <td align="right">OFFICE SHARED SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">    0.000376</td>
    <td align="right">       48.04</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Chiller:Electric:EIR</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Chiller:Electric:EIR-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Reference Capacity [W]</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">90.1-2004 WATERCOOLED  ROTARY SCREW CHILLER 0</td>
    <td align="right">    0.498344</td>
    <td align="right"> 11737323.96</td>
    <td align="right">    0.597393</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>HeatExchanger:FluidToFluid</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_HeatExchanger:FluidToFluid-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Loop Supply Side Design Fluid Flow Rate [m3/s]</td>
    <td align="right">Loop Demand Side Design Fluid Flow Rate [m3/s]</td>
    <td align="right">Heat Exchanger U-Factor Times Area Value [W/C]</td>
    <td align="right">Loop-to-loop Temperature Difference Used to Size Heat Exchanger U-Factor Times Area Value [C]</td>
  </tr>
  <tr>
    <td align="right">HX FOR BOOSTER WATER HEATING</td>
    <td align="right">    0.005736</td>
    <td align="right">    0.005736</td>
    <td align="right">     6989.45</td>
    <td align="right">       17.22</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_WaterHeater:Mixed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">6.0GAL ELECTRICITY BOOSTER WATER HEATER - 1100KBTU/HR</td>
    <td align="right">    0.005736</td>
  </tr>
  <tr>
    <td align="right">5727GAL NATURALGAS WATER HEATER - 5727KBTU/HR</td>
    <td align="right">    0.042060</td>
  </tr>
  <tr>
    <td align="right">214GAL ELECTRICITY WATER HEATER - 214KBTU/HR</td>
    <td align="right">    0.000376</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantComponent:TemperatureSource</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantComponent:TemperatureSource-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Design Fluid Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">MAINS WATER MAKEUP FOR SWH BOOSTER</td>
    <td align="right">    0.032501</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>CoolingTower:TwoSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_CoolingTower:TwoSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">Fan Power at High Fan Speed [W]</td>
    <td align="right">Air Flow Rate at High Fan Speed [m3/s]</td>
    <td align="right">U-Factor Times Area Value at High Fan Speed [W/C]</td>
    <td align="right">Low Fan Speed Air Flow Rate [m3/s]</td>
    <td align="right">Fan Power at Low Fan Speed [W]</td>
    <td align="right">U-Factor Times Area Value at Low Fan Speed [W/K]</td>
  </tr>
  <tr>
    <td align="right">PROPELLER OR AXIAL TWOSPEED FAN OPEN COOLING TOWER</td>
    <td align="right">    0.597393</td>
    <td align="right">   145645.65</td>
    <td align="right">      393.20</td>
    <td align="right">   821929.86</td>
    <td align="right">      196.60</td>
    <td align="right">    23303.30</td>
    <td align="right">   493157.92</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Boiler:HotWater</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Boiler:HotWater-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BOILER</td>
    <td align="right">  6855558.65</td>
    <td align="right">    0.149951</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-01-03
    10:58:21</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 1</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | SHADING SURFACE 5 | Mir-SHADING SURFACE 5 | SHADING SURFACE 6 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | SHADING SURFACE 14 | Mir-SHADING SURFACE 14 | SHADING SURFACE 15 | Mir-SHADING SURFACE 15 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 20 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | SHADING SURFACE 23 | Mir-SHADING SURFACE 23 | SHADING SURFACE 24 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 25 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 31 | SHADING SURFACE 32 | Mir-SHADING SURFACE 32 | SHADING SURFACE 33 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 40 | SHADING SURFACE 41 | Mir-SHADING SURFACE 41 | SHADING SURFACE 42 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | SHADING SURFACE 50 | Mir-SHADING SURFACE 50 | SHADING SURFACE 51 | Mir-SHADING SURFACE 51 | Mir-SHADING SURFACE 52 | Mir-SHADING SURFACE 53 | Mir-SHADING SURFACE 54 | SHADING SURFACE 55 | Mir-SHADING SURFACE 55 | SHADING SURFACE 56 | Mir-SHADING SURFACE 56 | Mir-SHADING SURFACE 57 | Mir-SHADING SURFACE 58 | Mir-SHADING SURFACE 59 | Mir-SHADING SURFACE 61 | Mir-SHADING SURFACE 62 | Mir-SHADING SURFACE 63 | Mir-SHADING SURFACE 64 | Mir-SHADING SURFACE 66 | Mir-SHADING SURFACE 67 | Mir-SHADING SURFACE 68 | SHADING SURFACE 69 | Mir-SHADING SURFACE 69 | SHADING SURFACE 70 | Mir-SHADING SURFACE 70 | Mir-SHADING SURFACE 71 | Mir-SHADING SURFACE 72 | SURFACE 5 | SURFACE 6 | SURFACE 14 | SURFACE 15 | SURFACE 23 | SURFACE 24 | SURFACE 32 | SURFACE 33 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 2</td>
    <td align="right">Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 15 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 25 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 40 | Mir-SHADING SURFACE 41 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | Mir-SHADING SURFACE 50 | Mir-SHADING SURFACE 51 | Mir-SHADING SURFACE 52 | Mir-SHADING SURFACE 53 | Mir-SHADING SURFACE 54 | Mir-SHADING SURFACE 55 | Mir-SHADING SURFACE 56 | Mir-SHADING SURFACE 57 | Mir-SHADING SURFACE 58 | Mir-SHADING SURFACE 59 | Mir-SHADING SURFACE 61 | Mir-SHADING SURFACE 63 | Mir-SHADING SURFACE 64 | Mir-SHADING SURFACE 67 | Mir-SHADING SURFACE 68 | Mir-SHADING SURFACE 69 | Mir-SHADING SURFACE 70 | Mir-SHADING SURFACE 71 | Mir-SHADING SURFACE 72 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 3</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | SHADING SURFACE 6 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | SHADING SURFACE 15 | Mir-SHADING SURFACE 15 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 20 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | SHADING SURFACE 24 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 25 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | SHADING SURFACE 33 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 40 | Mir-SHADING SURFACE 41 | SHADING SURFACE 42 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 49 | Mir-SHADING SURFACE 50 | SHADING SURFACE 51 | Mir-SHADING SURFACE 51 | Mir-SHADING SURFACE 52 | Mir-SHADING SURFACE 53 | Mir-SHADING SURFACE 54 | Mir-SHADING SURFACE 55 | SHADING SURFACE 56 | Mir-SHADING SURFACE 56 | Mir-SHADING SURFACE 57 | Mir-SHADING SURFACE 58 | Mir-SHADING SURFACE 59 | Mir-SHADING SURFACE 62 | Mir-SHADING SURFACE 63 | Mir-SHADING SURFACE 64 | Mir-SHADING SURFACE 66 | Mir-SHADING SURFACE 68 | Mir-SHADING SURFACE 69 | SHADING SURFACE 70 | Mir-SHADING SURFACE 70 | Mir-SHADING SURFACE 71 | Mir-SHADING SURFACE 72 | SURFACE 6 | SURFACE 15 | SURFACE 24 | SURFACE 33 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 4</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 5 | SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 14 | SHADING SURFACE 15 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 20 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 23 | SHADING SURFACE 24 | Mir-SHADING SURFACE 25 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 32 | SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 41 | SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 50 | SHADING SURFACE 51 | Mir-SHADING SURFACE 52 | Mir-SHADING SURFACE 53 | Mir-SHADING SURFACE 54 | Mir-SHADING SURFACE 55 | SHADING SURFACE 56 | Mir-SHADING SURFACE 57 | Mir-SHADING SURFACE 58 | Mir-SHADING SURFACE 59 | Mir-SHADING SURFACE 61 | Mir-SHADING SURFACE 62 | Mir-SHADING SURFACE 64 | Mir-SHADING SURFACE 66 | Mir-SHADING SURFACE 67 | Mir-SHADING SURFACE 69 | SHADING SURFACE 70 | Mir-SHADING SURFACE 71 | Mir-SHADING SURFACE 72 | SURFACE 6 | SURFACE 15 | SURFACE 24 | SURFACE 33 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 5</td>
    <td align="right">SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | SHADING SURFACE 15 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | SHADING SURFACE 24 | Mir-SHADING SURFACE 25 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 45 | SHADING SURFACE 51 | Mir-SHADING SURFACE 52 | Mir-SHADING SURFACE 53 | Mir-SHADING SURFACE 54 | SHADING SURFACE 56 | Mir-SHADING SURFACE 57 | Mir-SHADING SURFACE 58 | Mir-SHADING SURFACE 59 | Mir-SHADING SURFACE 64 | SHADING SURFACE 70 | Mir-SHADING SURFACE 71 | Mir-SHADING SURFACE 72 | SURFACE 6 | SURFACE 15 | SURFACE 24 | SURFACE 33 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 5</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 20 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 31 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 40 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | Mir-SHADING SURFACE 53 | Mir-SHADING SURFACE 54 | Mir-SHADING SURFACE 58 | Mir-SHADING SURFACE 59 | Mir-SHADING SURFACE 61 | Mir-SHADING SURFACE 62 | Mir-SHADING SURFACE 63 | Mir-SHADING SURFACE 64 | Mir-SHADING SURFACE 66 | Mir-SHADING SURFACE 67 | Mir-SHADING SURFACE 68 | Mir-SHADING SURFACE 71 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 6</td>
    <td align="right">Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | SHADING SURFACE 5 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | SHADING SURFACE 14 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | SHADING SURFACE 23 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 31 | SHADING SURFACE 32 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 40 | SHADING SURFACE 41 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | SHADING SURFACE 50 | Mir-SHADING SURFACE 54 | SHADING SURFACE 55 | Mir-SHADING SURFACE 59 | Mir-SHADING SURFACE 61 | Mir-SHADING SURFACE 63 | Mir-SHADING SURFACE 64 | Mir-SHADING SURFACE 67 | Mir-SHADING SURFACE 68 | SHADING SURFACE 69 | SURFACE 5 | SURFACE 14 | SURFACE 23 | SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 6</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 20 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 25 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 34 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 52 | Mir-SHADING SURFACE 53 | Mir-SHADING SURFACE 54 | Mir-SHADING SURFACE 57 | Mir-SHADING SURFACE 58 | Mir-SHADING SURFACE 59 | Mir-SHADING SURFACE 61 | Mir-SHADING SURFACE 62 | Mir-SHADING SURFACE 64 | Mir-SHADING SURFACE 66 | Mir-SHADING SURFACE 67 | Mir-SHADING SURFACE 71 | Mir-SHADING SURFACE 72 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 7</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | SHADING SURFACE 14 | Mir-SHADING SURFACE 15 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 20 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 31 | SHADING SURFACE 32 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 40 | SHADING SURFACE 41 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | SHADING SURFACE 50 | Mir-SHADING SURFACE 51 | Mir-SHADING SURFACE 53 | Mir-SHADING SURFACE 54 | SHADING SURFACE 55 | Mir-SHADING SURFACE 56 | Mir-SHADING SURFACE 58 | Mir-SHADING SURFACE 59 | Mir-SHADING SURFACE 61 | Mir-SHADING SURFACE 62 | Mir-SHADING SURFACE 63 | Mir-SHADING SURFACE 64 | Mir-SHADING SURFACE 66 | Mir-SHADING SURFACE 67 | Mir-SHADING SURFACE 68 | SHADING SURFACE 69 | Mir-SHADING SURFACE 70 | Mir-SHADING SURFACE 71 | SURFACE 5 | SURFACE 14 | SURFACE 23 | SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 8</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | SHADING SURFACE 5 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | SHADING SURFACE 14 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 15 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 20 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | SHADING SURFACE 23 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 25 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 31 | SHADING SURFACE 32 | Mir-SHADING SURFACE 32 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 40 | SHADING SURFACE 41 | Mir-SHADING SURFACE 41 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | SHADING SURFACE 50 | Mir-SHADING SURFACE 50 | Mir-SHADING SURFACE 51 | Mir-SHADING SURFACE 52 | Mir-SHADING SURFACE 54 | SHADING SURFACE 55 | Mir-SHADING SURFACE 55 | Mir-SHADING SURFACE 56 | Mir-SHADING SURFACE 57 | Mir-SHADING SURFACE 59 | Mir-SHADING SURFACE 61 | Mir-SHADING SURFACE 62 | Mir-SHADING SURFACE 63 | Mir-SHADING SURFACE 64 | Mir-SHADING SURFACE 66 | Mir-SHADING SURFACE 67 | Mir-SHADING SURFACE 68 | SHADING SURFACE 69 | Mir-SHADING SURFACE 69 | Mir-SHADING SURFACE 70 | Mir-SHADING SURFACE 72 | SURFACE 5 | SURFACE 14 | SURFACE 23 | SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 9</td>
    <td align="right">Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 40 | SHADING SURFACE 41 | Mir-SHADING SURFACE 41 | SHADING SURFACE 42 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | SHADING SURFACE 50 | Mir-SHADING SURFACE 50 | SHADING SURFACE 51 | Mir-SHADING SURFACE 51 | Mir-SHADING SURFACE 52 | Mir-SHADING SURFACE 53 | Mir-SHADING SURFACE 54 | SURFACE 32 | SURFACE 33 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 9</td>
    <td align="right">Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 40 | SHADING SURFACE 41 | Mir-SHADING SURFACE 41 | SHADING SURFACE 42 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | SHADING SURFACE 50 | Mir-SHADING SURFACE 50 | SHADING SURFACE 51 | Mir-SHADING SURFACE 51 | Mir-SHADING SURFACE 52 | Mir-SHADING SURFACE 53 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 10</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | SHADING SURFACE 5 | Mir-SHADING SURFACE 5 | SHADING SURFACE 6 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | SHADING SURFACE 14 | Mir-SHADING SURFACE 14 | SHADING SURFACE 15 | Mir-SHADING SURFACE 15 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 20 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | SHADING SURFACE 23 | Mir-SHADING SURFACE 23 | SHADING SURFACE 24 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 25 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 31 | SHADING SURFACE 32 | Mir-SHADING SURFACE 32 | SHADING SURFACE 33 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 40 | SHADING SURFACE 41 | Mir-SHADING SURFACE 41 | SHADING SURFACE 42 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | SHADING SURFACE 50 | Mir-SHADING SURFACE 50 | SHADING SURFACE 51 | Mir-SHADING SURFACE 51 | Mir-SHADING SURFACE 52 | Mir-SHADING SURFACE 53 | Mir-SHADING SURFACE 54 | SHADING SURFACE 55 | Mir-SHADING SURFACE 55 | SHADING SURFACE 56 | Mir-SHADING SURFACE 56 | Mir-SHADING SURFACE 57 | Mir-SHADING SURFACE 58 | Mir-SHADING SURFACE 59 | Mir-SHADING SURFACE 61 | Mir-SHADING SURFACE 62 | Mir-SHADING SURFACE 63 | Mir-SHADING SURFACE 64 | Mir-SHADING SURFACE 66 | Mir-SHADING SURFACE 67 | Mir-SHADING SURFACE 68 | SHADING SURFACE 69 | Mir-SHADING SURFACE 69 | SHADING SURFACE 70 | Mir-SHADING SURFACE 70 | Mir-SHADING SURFACE 71 | Mir-SHADING SURFACE 72 | SURFACE 5 | SURFACE 6 | SURFACE 14 | SURFACE 15 | SURFACE 23 | SURFACE 24 | SURFACE 32 | SURFACE 33 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 11</td>
    <td align="right">Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 15 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 25 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 40 | Mir-SHADING SURFACE 41 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | Mir-SHADING SURFACE 50 | Mir-SHADING SURFACE 51 | Mir-SHADING SURFACE 52 | Mir-SHADING SURFACE 53 | Mir-SHADING SURFACE 54 | Mir-SHADING SURFACE 55 | Mir-SHADING SURFACE 56 | Mir-SHADING SURFACE 57 | Mir-SHADING SURFACE 58 | Mir-SHADING SURFACE 59 | Mir-SHADING SURFACE 61 | Mir-SHADING SURFACE 63 | Mir-SHADING SURFACE 64 | Mir-SHADING SURFACE 67 | Mir-SHADING SURFACE 68 | Mir-SHADING SURFACE 69 | Mir-SHADING SURFACE 70 | Mir-SHADING SURFACE 71 | Mir-SHADING SURFACE 72 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 12</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | SHADING SURFACE 6 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | SHADING SURFACE 15 | Mir-SHADING SURFACE 15 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 20 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | SHADING SURFACE 24 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 25 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | SHADING SURFACE 33 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 40 | Mir-SHADING SURFACE 41 | SHADING SURFACE 42 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 49 | Mir-SHADING SURFACE 50 | SHADING SURFACE 51 | Mir-SHADING SURFACE 51 | Mir-SHADING SURFACE 52 | Mir-SHADING SURFACE 53 | Mir-SHADING SURFACE 54 | Mir-SHADING SURFACE 55 | SHADING SURFACE 56 | Mir-SHADING SURFACE 56 | Mir-SHADING SURFACE 57 | Mir-SHADING SURFACE 58 | Mir-SHADING SURFACE 59 | Mir-SHADING SURFACE 62 | Mir-SHADING SURFACE 63 | Mir-SHADING SURFACE 64 | Mir-SHADING SURFACE 66 | Mir-SHADING SURFACE 68 | Mir-SHADING SURFACE 69 | SHADING SURFACE 70 | Mir-SHADING SURFACE 70 | Mir-SHADING SURFACE 71 | Mir-SHADING SURFACE 72 | SURFACE 6 | SURFACE 15 | SURFACE 24 | SURFACE 33 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 13</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 5 | SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 14 | SHADING SURFACE 15 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 20 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 23 | SHADING SURFACE 24 | Mir-SHADING SURFACE 25 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 32 | SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 41 | SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 50 | SHADING SURFACE 51 | Mir-SHADING SURFACE 52 | Mir-SHADING SURFACE 53 | Mir-SHADING SURFACE 54 | Mir-SHADING SURFACE 55 | SHADING SURFACE 56 | Mir-SHADING SURFACE 57 | Mir-SHADING SURFACE 58 | Mir-SHADING SURFACE 59 | Mir-SHADING SURFACE 61 | Mir-SHADING SURFACE 62 | Mir-SHADING SURFACE 64 | Mir-SHADING SURFACE 66 | Mir-SHADING SURFACE 67 | Mir-SHADING SURFACE 69 | SHADING SURFACE 70 | Mir-SHADING SURFACE 71 | Mir-SHADING SURFACE 72 | SURFACE 6 | SURFACE 15 | SURFACE 24 | SURFACE 33 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 14</td>
    <td align="right">SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | SHADING SURFACE 15 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | SHADING SURFACE 24 | Mir-SHADING SURFACE 25 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 45 | SHADING SURFACE 51 | Mir-SHADING SURFACE 52 | Mir-SHADING SURFACE 53 | Mir-SHADING SURFACE 54 | SHADING SURFACE 56 | Mir-SHADING SURFACE 57 | Mir-SHADING SURFACE 58 | Mir-SHADING SURFACE 59 | Mir-SHADING SURFACE 64 | SHADING SURFACE 70 | Mir-SHADING SURFACE 71 | Mir-SHADING SURFACE 72 | SURFACE 6 | SURFACE 15 | SURFACE 24 | SURFACE 33 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 14</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 20 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 31 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 40 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | Mir-SHADING SURFACE 53 | Mir-SHADING SURFACE 54 | Mir-SHADING SURFACE 58 | Mir-SHADING SURFACE 59 | Mir-SHADING SURFACE 61 | Mir-SHADING SURFACE 62 | Mir-SHADING SURFACE 63 | Mir-SHADING SURFACE 64 | Mir-SHADING SURFACE 66 | Mir-SHADING SURFACE 67 | Mir-SHADING SURFACE 68 | Mir-SHADING SURFACE 71 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 15</td>
    <td align="right">Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | SHADING SURFACE 5 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | SHADING SURFACE 14 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | SHADING SURFACE 23 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 31 | SHADING SURFACE 32 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 40 | SHADING SURFACE 41 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | SHADING SURFACE 50 | Mir-SHADING SURFACE 54 | SHADING SURFACE 55 | Mir-SHADING SURFACE 59 | Mir-SHADING SURFACE 61 | Mir-SHADING SURFACE 63 | Mir-SHADING SURFACE 64 | Mir-SHADING SURFACE 67 | Mir-SHADING SURFACE 68 | SHADING SURFACE 69 | SURFACE 5 | SURFACE 14 | SURFACE 23 | SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 15</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 20 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 25 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 34 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 52 | Mir-SHADING SURFACE 53 | Mir-SHADING SURFACE 54 | Mir-SHADING SURFACE 57 | Mir-SHADING SURFACE 58 | Mir-SHADING SURFACE 59 | Mir-SHADING SURFACE 61 | Mir-SHADING SURFACE 62 | Mir-SHADING SURFACE 64 | Mir-SHADING SURFACE 66 | Mir-SHADING SURFACE 67 | Mir-SHADING SURFACE 71 | Mir-SHADING SURFACE 72 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 16</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | SHADING SURFACE 14 | Mir-SHADING SURFACE 15 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 20 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 31 | SHADING SURFACE 32 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 40 | SHADING SURFACE 41 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | SHADING SURFACE 50 | Mir-SHADING SURFACE 51 | Mir-SHADING SURFACE 53 | Mir-SHADING SURFACE 54 | SHADING SURFACE 55 | Mir-SHADING SURFACE 56 | Mir-SHADING SURFACE 58 | Mir-SHADING SURFACE 59 | Mir-SHADING SURFACE 61 | Mir-SHADING SURFACE 62 | Mir-SHADING SURFACE 63 | Mir-SHADING SURFACE 64 | Mir-SHADING SURFACE 66 | Mir-SHADING SURFACE 67 | Mir-SHADING SURFACE 68 | SHADING SURFACE 69 | Mir-SHADING SURFACE 70 | Mir-SHADING SURFACE 71 | SURFACE 5 | SURFACE 14 | SURFACE 23 | SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 17</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | SHADING SURFACE 5 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | SHADING SURFACE 14 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 15 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 20 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | SHADING SURFACE 23 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 25 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 31 | SHADING SURFACE 32 | Mir-SHADING SURFACE 32 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 40 | SHADING SURFACE 41 | Mir-SHADING SURFACE 41 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | SHADING SURFACE 50 | Mir-SHADING SURFACE 50 | Mir-SHADING SURFACE 51 | Mir-SHADING SURFACE 52 | Mir-SHADING SURFACE 54 | SHADING SURFACE 55 | Mir-SHADING SURFACE 55 | Mir-SHADING SURFACE 56 | Mir-SHADING SURFACE 57 | Mir-SHADING SURFACE 59 | Mir-SHADING SURFACE 61 | Mir-SHADING SURFACE 62 | Mir-SHADING SURFACE 63 | Mir-SHADING SURFACE 64 | Mir-SHADING SURFACE 66 | Mir-SHADING SURFACE 67 | Mir-SHADING SURFACE 68 | SHADING SURFACE 69 | Mir-SHADING SURFACE 69 | Mir-SHADING SURFACE 70 | Mir-SHADING SURFACE 72 | SURFACE 5 | SURFACE 14 | SURFACE 23 | SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 18</td>
    <td align="right">Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 40 | SHADING SURFACE 41 | Mir-SHADING SURFACE 41 | SHADING SURFACE 42 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | SHADING SURFACE 50 | Mir-SHADING SURFACE 50 | SHADING SURFACE 51 | Mir-SHADING SURFACE 51 | Mir-SHADING SURFACE 52 | Mir-SHADING SURFACE 53 | Mir-SHADING SURFACE 54 | SURFACE 32 | SURFACE 33 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 18</td>
    <td align="right">Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 40 | SHADING SURFACE 41 | Mir-SHADING SURFACE 41 | SHADING SURFACE 42 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | SHADING SURFACE 50 | Mir-SHADING SURFACE 50 | SHADING SURFACE 51 | Mir-SHADING SURFACE 51 | Mir-SHADING SURFACE 52 | Mir-SHADING SURFACE 53 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 19</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | SHADING SURFACE 5 | Mir-SHADING SURFACE 5 | SHADING SURFACE 6 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | SHADING SURFACE 14 | Mir-SHADING SURFACE 14 | SHADING SURFACE 15 | Mir-SHADING SURFACE 15 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 20 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | SHADING SURFACE 23 | Mir-SHADING SURFACE 23 | SHADING SURFACE 24 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 25 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 31 | SHADING SURFACE 32 | Mir-SHADING SURFACE 32 | SHADING SURFACE 33 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 40 | SHADING SURFACE 41 | Mir-SHADING SURFACE 41 | SHADING SURFACE 42 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | SHADING SURFACE 50 | Mir-SHADING SURFACE 50 | SHADING SURFACE 51 | Mir-SHADING SURFACE 51 | Mir-SHADING SURFACE 52 | Mir-SHADING SURFACE 53 | Mir-SHADING SURFACE 54 | SHADING SURFACE 55 | Mir-SHADING SURFACE 55 | SHADING SURFACE 56 | Mir-SHADING SURFACE 56 | Mir-SHADING SURFACE 57 | Mir-SHADING SURFACE 58 | Mir-SHADING SURFACE 59 | Mir-SHADING SURFACE 61 | Mir-SHADING SURFACE 62 | Mir-SHADING SURFACE 63 | Mir-SHADING SURFACE 64 | Mir-SHADING SURFACE 66 | Mir-SHADING SURFACE 67 | Mir-SHADING SURFACE 68 | SHADING SURFACE 69 | Mir-SHADING SURFACE 69 | SHADING SURFACE 70 | Mir-SHADING SURFACE 70 | Mir-SHADING SURFACE 71 | Mir-SHADING SURFACE 72 | SURFACE 5 | SURFACE 6 | SURFACE 14 | SURFACE 15 | SURFACE 23 | SURFACE 24 | SURFACE 32 | SURFACE 33 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 20</td>
    <td align="right">Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 15 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 25 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 40 | Mir-SHADING SURFACE 41 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | Mir-SHADING SURFACE 50 | Mir-SHADING SURFACE 51 | Mir-SHADING SURFACE 52 | Mir-SHADING SURFACE 53 | Mir-SHADING SURFACE 54 | Mir-SHADING SURFACE 55 | Mir-SHADING SURFACE 56 | Mir-SHADING SURFACE 57 | Mir-SHADING SURFACE 58 | Mir-SHADING SURFACE 59 | Mir-SHADING SURFACE 61 | Mir-SHADING SURFACE 63 | Mir-SHADING SURFACE 64 | Mir-SHADING SURFACE 67 | Mir-SHADING SURFACE 68 | Mir-SHADING SURFACE 69 | Mir-SHADING SURFACE 70 | Mir-SHADING SURFACE 71 | Mir-SHADING SURFACE 72 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 21</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | SHADING SURFACE 6 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | SHADING SURFACE 15 | Mir-SHADING SURFACE 15 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 20 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | SHADING SURFACE 24 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 25 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | SHADING SURFACE 33 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 40 | Mir-SHADING SURFACE 41 | SHADING SURFACE 42 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 49 | Mir-SHADING SURFACE 50 | SHADING SURFACE 51 | Mir-SHADING SURFACE 51 | Mir-SHADING SURFACE 52 | Mir-SHADING SURFACE 53 | Mir-SHADING SURFACE 54 | Mir-SHADING SURFACE 55 | SHADING SURFACE 56 | Mir-SHADING SURFACE 56 | Mir-SHADING SURFACE 57 | Mir-SHADING SURFACE 58 | Mir-SHADING SURFACE 59 | Mir-SHADING SURFACE 62 | Mir-SHADING SURFACE 63 | Mir-SHADING SURFACE 64 | Mir-SHADING SURFACE 66 | Mir-SHADING SURFACE 68 | Mir-SHADING SURFACE 69 | SHADING SURFACE 70 | Mir-SHADING SURFACE 70 | Mir-SHADING SURFACE 71 | Mir-SHADING SURFACE 72 | SURFACE 6 | SURFACE 15 | SURFACE 24 | SURFACE 33 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 22</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 5 | SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 14 | SHADING SURFACE 15 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 20 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 23 | SHADING SURFACE 24 | Mir-SHADING SURFACE 25 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 32 | SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 41 | SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 50 | SHADING SURFACE 51 | Mir-SHADING SURFACE 52 | Mir-SHADING SURFACE 53 | Mir-SHADING SURFACE 54 | Mir-SHADING SURFACE 55 | SHADING SURFACE 56 | Mir-SHADING SURFACE 57 | Mir-SHADING SURFACE 58 | Mir-SHADING SURFACE 59 | Mir-SHADING SURFACE 61 | Mir-SHADING SURFACE 62 | Mir-SHADING SURFACE 64 | Mir-SHADING SURFACE 66 | Mir-SHADING SURFACE 67 | Mir-SHADING SURFACE 69 | SHADING SURFACE 70 | Mir-SHADING SURFACE 71 | Mir-SHADING SURFACE 72 | SURFACE 6 | SURFACE 15 | SURFACE 24 | SURFACE 33 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 23</td>
    <td align="right">SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | SHADING SURFACE 15 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | SHADING SURFACE 24 | Mir-SHADING SURFACE 25 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 45 | SHADING SURFACE 51 | Mir-SHADING SURFACE 52 | Mir-SHADING SURFACE 53 | Mir-SHADING SURFACE 54 | SHADING SURFACE 56 | Mir-SHADING SURFACE 57 | Mir-SHADING SURFACE 58 | Mir-SHADING SURFACE 59 | Mir-SHADING SURFACE 64 | SHADING SURFACE 70 | Mir-SHADING SURFACE 71 | Mir-SHADING SURFACE 72 | SURFACE 6 | SURFACE 15 | SURFACE 24 | SURFACE 33 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 23</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 20 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 31 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 40 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | Mir-SHADING SURFACE 53 | Mir-SHADING SURFACE 54 | Mir-SHADING SURFACE 58 | Mir-SHADING SURFACE 59 | Mir-SHADING SURFACE 61 | Mir-SHADING SURFACE 62 | Mir-SHADING SURFACE 63 | Mir-SHADING SURFACE 64 | Mir-SHADING SURFACE 66 | Mir-SHADING SURFACE 67 | Mir-SHADING SURFACE 68 | Mir-SHADING SURFACE 71 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 24</td>
    <td align="right">Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | SHADING SURFACE 5 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | SHADING SURFACE 14 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | SHADING SURFACE 23 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 31 | SHADING SURFACE 32 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 40 | SHADING SURFACE 41 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | SHADING SURFACE 50 | Mir-SHADING SURFACE 54 | SHADING SURFACE 55 | Mir-SHADING SURFACE 59 | Mir-SHADING SURFACE 61 | Mir-SHADING SURFACE 63 | Mir-SHADING SURFACE 64 | Mir-SHADING SURFACE 67 | Mir-SHADING SURFACE 68 | SHADING SURFACE 69 | SURFACE 5 | SURFACE 14 | SURFACE 23 | SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 24</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 20 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 25 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 34 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 52 | Mir-SHADING SURFACE 53 | Mir-SHADING SURFACE 54 | Mir-SHADING SURFACE 57 | Mir-SHADING SURFACE 58 | Mir-SHADING SURFACE 59 | Mir-SHADING SURFACE 61 | Mir-SHADING SURFACE 62 | Mir-SHADING SURFACE 64 | Mir-SHADING SURFACE 66 | Mir-SHADING SURFACE 67 | Mir-SHADING SURFACE 71 | Mir-SHADING SURFACE 72 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 25</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | SHADING SURFACE 14 | Mir-SHADING SURFACE 15 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 20 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 31 | SHADING SURFACE 32 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 40 | SHADING SURFACE 41 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | SHADING SURFACE 50 | Mir-SHADING SURFACE 51 | Mir-SHADING SURFACE 53 | Mir-SHADING SURFACE 54 | SHADING SURFACE 55 | Mir-SHADING SURFACE 56 | Mir-SHADING SURFACE 58 | Mir-SHADING SURFACE 59 | Mir-SHADING SURFACE 61 | Mir-SHADING SURFACE 62 | Mir-SHADING SURFACE 63 | Mir-SHADING SURFACE 64 | Mir-SHADING SURFACE 66 | Mir-SHADING SURFACE 67 | Mir-SHADING SURFACE 68 | SHADING SURFACE 69 | Mir-SHADING SURFACE 70 | Mir-SHADING SURFACE 71 | SURFACE 5 | SURFACE 14 | SURFACE 23 | SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 26</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | SHADING SURFACE 5 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | SHADING SURFACE 14 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 15 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 20 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | SHADING SURFACE 23 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 25 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 31 | SHADING SURFACE 32 | Mir-SHADING SURFACE 32 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 40 | SHADING SURFACE 41 | Mir-SHADING SURFACE 41 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | SHADING SURFACE 50 | Mir-SHADING SURFACE 50 | Mir-SHADING SURFACE 51 | Mir-SHADING SURFACE 52 | Mir-SHADING SURFACE 54 | SHADING SURFACE 55 | Mir-SHADING SURFACE 55 | Mir-SHADING SURFACE 56 | Mir-SHADING SURFACE 57 | Mir-SHADING SURFACE 59 | Mir-SHADING SURFACE 61 | Mir-SHADING SURFACE 62 | Mir-SHADING SURFACE 63 | Mir-SHADING SURFACE 64 | Mir-SHADING SURFACE 66 | Mir-SHADING SURFACE 67 | Mir-SHADING SURFACE 68 | SHADING SURFACE 69 | Mir-SHADING SURFACE 69 | Mir-SHADING SURFACE 70 | Mir-SHADING SURFACE 72 | SURFACE 5 | SURFACE 14 | SURFACE 23 | SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 27</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | SHADING SURFACE 5 | Mir-SHADING SURFACE 5 | SHADING SURFACE 6 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | SHADING SURFACE 14 | Mir-SHADING SURFACE 14 | SHADING SURFACE 15 | Mir-SHADING SURFACE 15 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 40 | SHADING SURFACE 41 | Mir-SHADING SURFACE 41 | SHADING SURFACE 42 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | SHADING SURFACE 50 | Mir-SHADING SURFACE 50 | SHADING SURFACE 51 | Mir-SHADING SURFACE 51 | Mir-SHADING SURFACE 52 | Mir-SHADING SURFACE 53 | Mir-SHADING SURFACE 54 | SHADING SURFACE 55 | Mir-SHADING SURFACE 55 | SHADING SURFACE 56 | Mir-SHADING SURFACE 56 | Mir-SHADING SURFACE 57 | Mir-SHADING SURFACE 58 | Mir-SHADING SURFACE 59 | Mir-SHADING SURFACE 61 | Mir-SHADING SURFACE 62 | Mir-SHADING SURFACE 63 | Mir-SHADING SURFACE 64 | Mir-SHADING SURFACE 66 | Mir-SHADING SURFACE 67 | Mir-SHADING SURFACE 68 | SHADING SURFACE 69 | Mir-SHADING SURFACE 69 | SHADING SURFACE 70 | Mir-SHADING SURFACE 70 | Mir-SHADING SURFACE 71 | Mir-SHADING SURFACE 72 | SURFACE 14 | SURFACE 15 | SURFACE 23 | SURFACE 24 | SURFACE 32 | SURFACE 33 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 27</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | SHADING SURFACE 5 | Mir-SHADING SURFACE 5 | SHADING SURFACE 6 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | SHADING SURFACE 14 | Mir-SHADING SURFACE 14 | SHADING SURFACE 15 | Mir-SHADING SURFACE 15 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 40 | SHADING SURFACE 41 | Mir-SHADING SURFACE 41 | SHADING SURFACE 42 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | SHADING SURFACE 50 | Mir-SHADING SURFACE 50 | SHADING SURFACE 51 | Mir-SHADING SURFACE 51 | Mir-SHADING SURFACE 52 | Mir-SHADING SURFACE 53 | SHADING SURFACE 55 | Mir-SHADING SURFACE 55 | SHADING SURFACE 56 | Mir-SHADING SURFACE 56 | Mir-SHADING SURFACE 57 | Mir-SHADING SURFACE 58 | Mir-SHADING SURFACE 61 | Mir-SHADING SURFACE 62 | Mir-SHADING SURFACE 63 | Mir-SHADING SURFACE 66 | Mir-SHADING SURFACE 67 | Mir-SHADING SURFACE 68 | SHADING SURFACE 69 | Mir-SHADING SURFACE 69 | SHADING SURFACE 70 | Mir-SHADING SURFACE 70 | Mir-SHADING SURFACE 71 | Mir-SHADING SURFACE 72 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 28</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | SHADING SURFACE 5 | Mir-SHADING SURFACE 5 | SHADING SURFACE 6 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | SHADING SURFACE 14 | Mir-SHADING SURFACE 14 | SHADING SURFACE 15 | Mir-SHADING SURFACE 15 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 20 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | SHADING SURFACE 23 | Mir-SHADING SURFACE 23 | SHADING SURFACE 24 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 25 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 31 | SHADING SURFACE 32 | Mir-SHADING SURFACE 32 | SHADING SURFACE 33 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 40 | SHADING SURFACE 41 | Mir-SHADING SURFACE 41 | SHADING SURFACE 42 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | SHADING SURFACE 50 | Mir-SHADING SURFACE 50 | SHADING SURFACE 51 | Mir-SHADING SURFACE 51 | Mir-SHADING SURFACE 52 | Mir-SHADING SURFACE 53 | Mir-SHADING SURFACE 54 | SHADING SURFACE 55 | Mir-SHADING SURFACE 55 | SHADING SURFACE 56 | Mir-SHADING SURFACE 56 | Mir-SHADING SURFACE 57 | Mir-SHADING SURFACE 58 | Mir-SHADING SURFACE 59 | Mir-SHADING SURFACE 61 | Mir-SHADING SURFACE 62 | Mir-SHADING SURFACE 63 | Mir-SHADING SURFACE 64 | Mir-SHADING SURFACE 66 | Mir-SHADING SURFACE 67 | Mir-SHADING SURFACE 68 | SHADING SURFACE 69 | Mir-SHADING SURFACE 69 | SHADING SURFACE 70 | Mir-SHADING SURFACE 70 | Mir-SHADING SURFACE 71 | Mir-SHADING SURFACE 72 | SURFACE 5 | SURFACE 6 | SURFACE 14 | SURFACE 15 | SURFACE 23 | SURFACE 24 | SURFACE 32 | SURFACE 33 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 29</td>
    <td align="right">Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 15 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 25 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 40 | Mir-SHADING SURFACE 41 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | Mir-SHADING SURFACE 50 | Mir-SHADING SURFACE 51 | Mir-SHADING SURFACE 52 | Mir-SHADING SURFACE 53 | Mir-SHADING SURFACE 54 | Mir-SHADING SURFACE 55 | Mir-SHADING SURFACE 56 | Mir-SHADING SURFACE 57 | Mir-SHADING SURFACE 58 | Mir-SHADING SURFACE 59 | Mir-SHADING SURFACE 61 | Mir-SHADING SURFACE 63 | Mir-SHADING SURFACE 64 | Mir-SHADING SURFACE 67 | Mir-SHADING SURFACE 68 | Mir-SHADING SURFACE 69 | Mir-SHADING SURFACE 70 | Mir-SHADING SURFACE 71 | Mir-SHADING SURFACE 72 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 30</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | SHADING SURFACE 6 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | SHADING SURFACE 15 | Mir-SHADING SURFACE 15 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 20 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | SHADING SURFACE 24 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 25 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | SHADING SURFACE 33 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 40 | Mir-SHADING SURFACE 41 | SHADING SURFACE 42 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 49 | Mir-SHADING SURFACE 50 | SHADING SURFACE 51 | Mir-SHADING SURFACE 51 | Mir-SHADING SURFACE 52 | Mir-SHADING SURFACE 53 | Mir-SHADING SURFACE 54 | Mir-SHADING SURFACE 55 | SHADING SURFACE 56 | Mir-SHADING SURFACE 56 | Mir-SHADING SURFACE 57 | Mir-SHADING SURFACE 58 | Mir-SHADING SURFACE 59 | Mir-SHADING SURFACE 62 | Mir-SHADING SURFACE 63 | Mir-SHADING SURFACE 64 | Mir-SHADING SURFACE 66 | Mir-SHADING SURFACE 68 | Mir-SHADING SURFACE 69 | SHADING SURFACE 70 | Mir-SHADING SURFACE 70 | Mir-SHADING SURFACE 71 | Mir-SHADING SURFACE 72 | SURFACE 6 | SURFACE 15 | SURFACE 24 | SURFACE 33 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 31</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 5 | SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 14 | SHADING SURFACE 15 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 20 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 23 | SHADING SURFACE 24 | Mir-SHADING SURFACE 25 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 32 | SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 41 | SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 50 | SHADING SURFACE 51 | Mir-SHADING SURFACE 52 | Mir-SHADING SURFACE 53 | Mir-SHADING SURFACE 54 | Mir-SHADING SURFACE 55 | SHADING SURFACE 56 | Mir-SHADING SURFACE 57 | Mir-SHADING SURFACE 58 | Mir-SHADING SURFACE 59 | Mir-SHADING SURFACE 61 | Mir-SHADING SURFACE 62 | Mir-SHADING SURFACE 64 | Mir-SHADING SURFACE 66 | Mir-SHADING SURFACE 67 | Mir-SHADING SURFACE 69 | SHADING SURFACE 70 | Mir-SHADING SURFACE 71 | Mir-SHADING SURFACE 72 | SURFACE 6 | SURFACE 15 | SURFACE 24 | SURFACE 33 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 32</td>
    <td align="right">SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | SHADING SURFACE 15 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | SHADING SURFACE 24 | Mir-SHADING SURFACE 25 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 45 | SHADING SURFACE 51 | Mir-SHADING SURFACE 52 | Mir-SHADING SURFACE 53 | Mir-SHADING SURFACE 54 | SHADING SURFACE 56 | Mir-SHADING SURFACE 57 | Mir-SHADING SURFACE 58 | Mir-SHADING SURFACE 59 | Mir-SHADING SURFACE 64 | SHADING SURFACE 70 | Mir-SHADING SURFACE 71 | Mir-SHADING SURFACE 72 | SURFACE 6 | SURFACE 15 | SURFACE 24 | SURFACE 33 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 32</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 20 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 31 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 40 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | Mir-SHADING SURFACE 53 | Mir-SHADING SURFACE 54 | Mir-SHADING SURFACE 58 | Mir-SHADING SURFACE 59 | Mir-SHADING SURFACE 61 | Mir-SHADING SURFACE 62 | Mir-SHADING SURFACE 63 | Mir-SHADING SURFACE 64 | Mir-SHADING SURFACE 66 | Mir-SHADING SURFACE 67 | Mir-SHADING SURFACE 68 | Mir-SHADING SURFACE 71 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 33</td>
    <td align="right">Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | SHADING SURFACE 5 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | SHADING SURFACE 14 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | SHADING SURFACE 23 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 31 | SHADING SURFACE 32 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 40 | SHADING SURFACE 41 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | SHADING SURFACE 50 | Mir-SHADING SURFACE 54 | SHADING SURFACE 55 | Mir-SHADING SURFACE 59 | Mir-SHADING SURFACE 61 | Mir-SHADING SURFACE 63 | Mir-SHADING SURFACE 64 | Mir-SHADING SURFACE 67 | Mir-SHADING SURFACE 68 | SHADING SURFACE 69 | SURFACE 5 | SURFACE 14 | SURFACE 23 | SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 33</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 20 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 25 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 34 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 52 | Mir-SHADING SURFACE 53 | Mir-SHADING SURFACE 54 | Mir-SHADING SURFACE 57 | Mir-SHADING SURFACE 58 | Mir-SHADING SURFACE 59 | Mir-SHADING SURFACE 61 | Mir-SHADING SURFACE 62 | Mir-SHADING SURFACE 64 | Mir-SHADING SURFACE 66 | Mir-SHADING SURFACE 67 | Mir-SHADING SURFACE 71 | Mir-SHADING SURFACE 72 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 34</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | SHADING SURFACE 14 | Mir-SHADING SURFACE 15 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 20 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 31 | SHADING SURFACE 32 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 40 | SHADING SURFACE 41 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | SHADING SURFACE 50 | Mir-SHADING SURFACE 51 | Mir-SHADING SURFACE 53 | Mir-SHADING SURFACE 54 | SHADING SURFACE 55 | Mir-SHADING SURFACE 56 | Mir-SHADING SURFACE 58 | Mir-SHADING SURFACE 59 | Mir-SHADING SURFACE 61 | Mir-SHADING SURFACE 62 | Mir-SHADING SURFACE 63 | Mir-SHADING SURFACE 64 | Mir-SHADING SURFACE 66 | Mir-SHADING SURFACE 67 | Mir-SHADING SURFACE 68 | SHADING SURFACE 69 | Mir-SHADING SURFACE 70 | Mir-SHADING SURFACE 71 | SURFACE 5 | SURFACE 14 | SURFACE 23 | SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 35</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | SHADING SURFACE 5 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | SHADING SURFACE 14 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 15 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 20 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | SHADING SURFACE 23 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 25 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 31 | SHADING SURFACE 32 | Mir-SHADING SURFACE 32 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 40 | SHADING SURFACE 41 | Mir-SHADING SURFACE 41 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | SHADING SURFACE 50 | Mir-SHADING SURFACE 50 | Mir-SHADING SURFACE 51 | Mir-SHADING SURFACE 52 | Mir-SHADING SURFACE 54 | SHADING SURFACE 55 | Mir-SHADING SURFACE 55 | Mir-SHADING SURFACE 56 | Mir-SHADING SURFACE 57 | Mir-SHADING SURFACE 59 | Mir-SHADING SURFACE 61 | Mir-SHADING SURFACE 62 | Mir-SHADING SURFACE 63 | Mir-SHADING SURFACE 64 | Mir-SHADING SURFACE 66 | Mir-SHADING SURFACE 67 | Mir-SHADING SURFACE 68 | SHADING SURFACE 69 | Mir-SHADING SURFACE 69 | Mir-SHADING SURFACE 70 | Mir-SHADING SURFACE 72 | SURFACE 5 | SURFACE 14 | SURFACE 23 | SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 36</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | SHADING SURFACE 5 | Mir-SHADING SURFACE 5 | SHADING SURFACE 6 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | SHADING SURFACE 14 | Mir-SHADING SURFACE 14 | SHADING SURFACE 15 | Mir-SHADING SURFACE 15 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 40 | SHADING SURFACE 41 | Mir-SHADING SURFACE 41 | SHADING SURFACE 42 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | SHADING SURFACE 50 | Mir-SHADING SURFACE 50 | SHADING SURFACE 51 | Mir-SHADING SURFACE 51 | Mir-SHADING SURFACE 52 | Mir-SHADING SURFACE 53 | Mir-SHADING SURFACE 54 | SHADING SURFACE 55 | Mir-SHADING SURFACE 55 | SHADING SURFACE 56 | Mir-SHADING SURFACE 56 | Mir-SHADING SURFACE 57 | Mir-SHADING SURFACE 58 | Mir-SHADING SURFACE 59 | Mir-SHADING SURFACE 61 | Mir-SHADING SURFACE 62 | Mir-SHADING SURFACE 63 | Mir-SHADING SURFACE 64 | Mir-SHADING SURFACE 66 | Mir-SHADING SURFACE 67 | Mir-SHADING SURFACE 68 | SHADING SURFACE 69 | Mir-SHADING SURFACE 69 | SHADING SURFACE 70 | Mir-SHADING SURFACE 70 | Mir-SHADING SURFACE 71 | Mir-SHADING SURFACE 72 | SURFACE 14 | SURFACE 15 | SURFACE 23 | SURFACE 24 | SURFACE 32 | SURFACE 33 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 36</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | SHADING SURFACE 5 | Mir-SHADING SURFACE 5 | SHADING SURFACE 6 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | SHADING SURFACE 14 | Mir-SHADING SURFACE 14 | SHADING SURFACE 15 | Mir-SHADING SURFACE 15 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 40 | SHADING SURFACE 41 | Mir-SHADING SURFACE 41 | SHADING SURFACE 42 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | SHADING SURFACE 50 | Mir-SHADING SURFACE 50 | SHADING SURFACE 51 | Mir-SHADING SURFACE 51 | Mir-SHADING SURFACE 52 | Mir-SHADING SURFACE 53 | SHADING SURFACE 55 | Mir-SHADING SURFACE 55 | SHADING SURFACE 56 | Mir-SHADING SURFACE 56 | Mir-SHADING SURFACE 57 | Mir-SHADING SURFACE 58 | Mir-SHADING SURFACE 61 | Mir-SHADING SURFACE 62 | Mir-SHADING SURFACE 63 | Mir-SHADING SURFACE 66 | Mir-SHADING SURFACE 67 | Mir-SHADING SURFACE 68 | SHADING SURFACE 69 | Mir-SHADING SURFACE 69 | SHADING SURFACE 70 | Mir-SHADING SURFACE 70 | Mir-SHADING SURFACE 71 | Mir-SHADING SURFACE 72 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 37</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | SHADING SURFACE 5 | Mir-SHADING SURFACE 5 | SHADING SURFACE 6 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | SHADING SURFACE 14 | Mir-SHADING SURFACE 14 | SHADING SURFACE 15 | Mir-SHADING SURFACE 15 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 20 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | SHADING SURFACE 23 | Mir-SHADING SURFACE 23 | SHADING SURFACE 24 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 25 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 31 | SHADING SURFACE 32 | Mir-SHADING SURFACE 32 | SHADING SURFACE 33 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 40 | SHADING SURFACE 41 | Mir-SHADING SURFACE 41 | SHADING SURFACE 42 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | SHADING SURFACE 50 | Mir-SHADING SURFACE 50 | SHADING SURFACE 51 | Mir-SHADING SURFACE 51 | Mir-SHADING SURFACE 52 | Mir-SHADING SURFACE 53 | Mir-SHADING SURFACE 54 | SHADING SURFACE 55 | Mir-SHADING SURFACE 55 | SHADING SURFACE 56 | Mir-SHADING SURFACE 56 | Mir-SHADING SURFACE 57 | Mir-SHADING SURFACE 58 | Mir-SHADING SURFACE 59 | Mir-SHADING SURFACE 61 | Mir-SHADING SURFACE 62 | Mir-SHADING SURFACE 63 | Mir-SHADING SURFACE 64 | Mir-SHADING SURFACE 66 | Mir-SHADING SURFACE 67 | Mir-SHADING SURFACE 68 | SHADING SURFACE 69 | Mir-SHADING SURFACE 69 | SHADING SURFACE 70 | Mir-SHADING SURFACE 70 | Mir-SHADING SURFACE 71 | Mir-SHADING SURFACE 72 | SURFACE 5 | SURFACE 6 | SURFACE 14 | SURFACE 15 | SURFACE 23 | SURFACE 24 | SURFACE 32 | SURFACE 33 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 38</td>
    <td align="right">Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 15 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 25 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 40 | Mir-SHADING SURFACE 41 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | Mir-SHADING SURFACE 50 | Mir-SHADING SURFACE 51 | Mir-SHADING SURFACE 52 | Mir-SHADING SURFACE 53 | Mir-SHADING SURFACE 54 | Mir-SHADING SURFACE 55 | Mir-SHADING SURFACE 56 | Mir-SHADING SURFACE 57 | Mir-SHADING SURFACE 58 | Mir-SHADING SURFACE 59 | Mir-SHADING SURFACE 61 | Mir-SHADING SURFACE 63 | Mir-SHADING SURFACE 64 | Mir-SHADING SURFACE 67 | Mir-SHADING SURFACE 68 | Mir-SHADING SURFACE 69 | Mir-SHADING SURFACE 70 | Mir-SHADING SURFACE 71 | Mir-SHADING SURFACE 72 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 39</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | SHADING SURFACE 6 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | SHADING SURFACE 15 | Mir-SHADING SURFACE 15 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 20 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | SHADING SURFACE 24 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 25 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | SHADING SURFACE 33 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 40 | Mir-SHADING SURFACE 41 | SHADING SURFACE 42 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 49 | Mir-SHADING SURFACE 50 | SHADING SURFACE 51 | Mir-SHADING SURFACE 51 | Mir-SHADING SURFACE 52 | Mir-SHADING SURFACE 53 | Mir-SHADING SURFACE 54 | Mir-SHADING SURFACE 55 | SHADING SURFACE 56 | Mir-SHADING SURFACE 56 | Mir-SHADING SURFACE 57 | Mir-SHADING SURFACE 58 | Mir-SHADING SURFACE 59 | Mir-SHADING SURFACE 62 | Mir-SHADING SURFACE 63 | Mir-SHADING SURFACE 64 | Mir-SHADING SURFACE 66 | Mir-SHADING SURFACE 68 | Mir-SHADING SURFACE 69 | SHADING SURFACE 70 | Mir-SHADING SURFACE 70 | Mir-SHADING SURFACE 71 | Mir-SHADING SURFACE 72 | SURFACE 6 | SURFACE 15 | SURFACE 24 | SURFACE 33 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 40</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 5 | SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 14 | SHADING SURFACE 15 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 20 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 23 | SHADING SURFACE 24 | Mir-SHADING SURFACE 25 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 32 | SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 41 | SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 50 | SHADING SURFACE 51 | Mir-SHADING SURFACE 52 | Mir-SHADING SURFACE 53 | Mir-SHADING SURFACE 54 | Mir-SHADING SURFACE 55 | SHADING SURFACE 56 | Mir-SHADING SURFACE 57 | Mir-SHADING SURFACE 58 | Mir-SHADING SURFACE 59 | Mir-SHADING SURFACE 61 | Mir-SHADING SURFACE 62 | Mir-SHADING SURFACE 64 | Mir-SHADING SURFACE 66 | Mir-SHADING SURFACE 67 | Mir-SHADING SURFACE 69 | SHADING SURFACE 70 | Mir-SHADING SURFACE 71 | Mir-SHADING SURFACE 72 | SURFACE 6 | SURFACE 15 | SURFACE 24 | SURFACE 33 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 41</td>
    <td align="right">SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | SHADING SURFACE 15 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | SHADING SURFACE 24 | Mir-SHADING SURFACE 25 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 45 | SHADING SURFACE 51 | Mir-SHADING SURFACE 52 | Mir-SHADING SURFACE 53 | Mir-SHADING SURFACE 54 | SHADING SURFACE 56 | Mir-SHADING SURFACE 57 | Mir-SHADING SURFACE 58 | Mir-SHADING SURFACE 59 | Mir-SHADING SURFACE 64 | SHADING SURFACE 70 | Mir-SHADING SURFACE 71 | Mir-SHADING SURFACE 72 | SURFACE 6 | SURFACE 15 | SURFACE 24 | SURFACE 33 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 41</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 20 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 31 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 40 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | Mir-SHADING SURFACE 53 | Mir-SHADING SURFACE 54 | Mir-SHADING SURFACE 58 | Mir-SHADING SURFACE 59 | Mir-SHADING SURFACE 61 | Mir-SHADING SURFACE 62 | Mir-SHADING SURFACE 63 | Mir-SHADING SURFACE 64 | Mir-SHADING SURFACE 66 | Mir-SHADING SURFACE 67 | Mir-SHADING SURFACE 68 | Mir-SHADING SURFACE 71 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 42</td>
    <td align="right">Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | SHADING SURFACE 5 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | SHADING SURFACE 14 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | SHADING SURFACE 23 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 31 | SHADING SURFACE 32 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 40 | SHADING SURFACE 41 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | SHADING SURFACE 50 | Mir-SHADING SURFACE 54 | SHADING SURFACE 55 | Mir-SHADING SURFACE 59 | Mir-SHADING SURFACE 61 | Mir-SHADING SURFACE 63 | Mir-SHADING SURFACE 64 | Mir-SHADING SURFACE 67 | Mir-SHADING SURFACE 68 | SHADING SURFACE 69 | SURFACE 5 | SURFACE 14 | SURFACE 23 | SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 42</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 20 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 25 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 34 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 52 | Mir-SHADING SURFACE 53 | Mir-SHADING SURFACE 54 | Mir-SHADING SURFACE 57 | Mir-SHADING SURFACE 58 | Mir-SHADING SURFACE 59 | Mir-SHADING SURFACE 61 | Mir-SHADING SURFACE 62 | Mir-SHADING SURFACE 64 | Mir-SHADING SURFACE 66 | Mir-SHADING SURFACE 67 | Mir-SHADING SURFACE 71 | Mir-SHADING SURFACE 72 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 43</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | SHADING SURFACE 14 | Mir-SHADING SURFACE 15 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 20 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 31 | SHADING SURFACE 32 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 40 | SHADING SURFACE 41 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | SHADING SURFACE 50 | Mir-SHADING SURFACE 51 | Mir-SHADING SURFACE 53 | Mir-SHADING SURFACE 54 | SHADING SURFACE 55 | Mir-SHADING SURFACE 56 | Mir-SHADING SURFACE 58 | Mir-SHADING SURFACE 59 | Mir-SHADING SURFACE 61 | Mir-SHADING SURFACE 62 | Mir-SHADING SURFACE 63 | Mir-SHADING SURFACE 64 | Mir-SHADING SURFACE 66 | Mir-SHADING SURFACE 67 | Mir-SHADING SURFACE 68 | SHADING SURFACE 69 | Mir-SHADING SURFACE 70 | Mir-SHADING SURFACE 71 | SURFACE 5 | SURFACE 14 | SURFACE 23 | SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 44</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | SHADING SURFACE 5 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | SHADING SURFACE 14 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 15 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 20 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | SHADING SURFACE 23 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 25 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 31 | SHADING SURFACE 32 | Mir-SHADING SURFACE 32 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 40 | SHADING SURFACE 41 | Mir-SHADING SURFACE 41 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | SHADING SURFACE 50 | Mir-SHADING SURFACE 50 | Mir-SHADING SURFACE 51 | Mir-SHADING SURFACE 52 | Mir-SHADING SURFACE 54 | SHADING SURFACE 55 | Mir-SHADING SURFACE 55 | Mir-SHADING SURFACE 56 | Mir-SHADING SURFACE 57 | Mir-SHADING SURFACE 59 | Mir-SHADING SURFACE 61 | Mir-SHADING SURFACE 62 | Mir-SHADING SURFACE 63 | Mir-SHADING SURFACE 64 | Mir-SHADING SURFACE 66 | Mir-SHADING SURFACE 67 | Mir-SHADING SURFACE 68 | SHADING SURFACE 69 | Mir-SHADING SURFACE 69 | Mir-SHADING SURFACE 70 | Mir-SHADING SURFACE 72 | SURFACE 5 | SURFACE 14 | SURFACE 23 | SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 45</td>
    <td align="right">Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | SHADING SURFACE 50 | Mir-SHADING SURFACE 50 | SHADING SURFACE 51 | Mir-SHADING SURFACE 51 | Mir-SHADING SURFACE 52 | Mir-SHADING SURFACE 53 | Mir-SHADING SURFACE 54 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 45</td>
    <td align="right">Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | SHADING SURFACE 50 | Mir-SHADING SURFACE 50 | SHADING SURFACE 51 | Mir-SHADING SURFACE 51 | Mir-SHADING SURFACE 52 | Mir-SHADING SURFACE 53 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 46</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | SHADING SURFACE 5 | Mir-SHADING SURFACE 5 | SHADING SURFACE 6 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | SHADING SURFACE 14 | Mir-SHADING SURFACE 14 | SHADING SURFACE 15 | Mir-SHADING SURFACE 15 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 20 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | SHADING SURFACE 23 | Mir-SHADING SURFACE 23 | SHADING SURFACE 24 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 25 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 31 | SHADING SURFACE 32 | Mir-SHADING SURFACE 32 | SHADING SURFACE 33 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 40 | SHADING SURFACE 41 | Mir-SHADING SURFACE 41 | SHADING SURFACE 42 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | SHADING SURFACE 50 | Mir-SHADING SURFACE 50 | SHADING SURFACE 51 | Mir-SHADING SURFACE 51 | Mir-SHADING SURFACE 52 | Mir-SHADING SURFACE 53 | Mir-SHADING SURFACE 54 | SHADING SURFACE 55 | Mir-SHADING SURFACE 55 | SHADING SURFACE 56 | Mir-SHADING SURFACE 56 | Mir-SHADING SURFACE 57 | Mir-SHADING SURFACE 58 | Mir-SHADING SURFACE 59 | Mir-SHADING SURFACE 61 | Mir-SHADING SURFACE 62 | Mir-SHADING SURFACE 63 | Mir-SHADING SURFACE 64 | Mir-SHADING SURFACE 66 | Mir-SHADING SURFACE 67 | Mir-SHADING SURFACE 68 | SHADING SURFACE 69 | Mir-SHADING SURFACE 69 | SHADING SURFACE 70 | Mir-SHADING SURFACE 70 | Mir-SHADING SURFACE 71 | Mir-SHADING SURFACE 72 | SURFACE 5 | SURFACE 6 | SURFACE 14 | SURFACE 15 | SURFACE 23 | SURFACE 24 | SURFACE 32 | SURFACE 33 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 47</td>
    <td align="right">Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 15 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 25 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 40 | Mir-SHADING SURFACE 41 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | Mir-SHADING SURFACE 50 | Mir-SHADING SURFACE 51 | Mir-SHADING SURFACE 52 | Mir-SHADING SURFACE 53 | Mir-SHADING SURFACE 54 | Mir-SHADING SURFACE 55 | Mir-SHADING SURFACE 56 | Mir-SHADING SURFACE 57 | Mir-SHADING SURFACE 58 | Mir-SHADING SURFACE 59 | Mir-SHADING SURFACE 61 | Mir-SHADING SURFACE 63 | Mir-SHADING SURFACE 64 | Mir-SHADING SURFACE 67 | Mir-SHADING SURFACE 68 | Mir-SHADING SURFACE 69 | Mir-SHADING SURFACE 70 | Mir-SHADING SURFACE 71 | Mir-SHADING SURFACE 72 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 48</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | SHADING SURFACE 6 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | SHADING SURFACE 15 | Mir-SHADING SURFACE 15 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 20 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | SHADING SURFACE 24 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 25 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | SHADING SURFACE 33 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 40 | Mir-SHADING SURFACE 41 | SHADING SURFACE 42 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 49 | Mir-SHADING SURFACE 50 | SHADING SURFACE 51 | Mir-SHADING SURFACE 51 | Mir-SHADING SURFACE 52 | Mir-SHADING SURFACE 53 | Mir-SHADING SURFACE 54 | Mir-SHADING SURFACE 55 | SHADING SURFACE 56 | Mir-SHADING SURFACE 56 | Mir-SHADING SURFACE 57 | Mir-SHADING SURFACE 58 | Mir-SHADING SURFACE 59 | Mir-SHADING SURFACE 62 | Mir-SHADING SURFACE 63 | Mir-SHADING SURFACE 64 | Mir-SHADING SURFACE 66 | Mir-SHADING SURFACE 68 | Mir-SHADING SURFACE 69 | SHADING SURFACE 70 | Mir-SHADING SURFACE 70 | Mir-SHADING SURFACE 71 | Mir-SHADING SURFACE 72 | SURFACE 6 | SURFACE 15 | SURFACE 24 | SURFACE 33 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 49</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 5 | SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 14 | SHADING SURFACE 15 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 20 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 23 | SHADING SURFACE 24 | Mir-SHADING SURFACE 25 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 32 | SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 41 | SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 50 | SHADING SURFACE 51 | Mir-SHADING SURFACE 52 | Mir-SHADING SURFACE 53 | Mir-SHADING SURFACE 54 | Mir-SHADING SURFACE 55 | SHADING SURFACE 56 | Mir-SHADING SURFACE 57 | Mir-SHADING SURFACE 58 | Mir-SHADING SURFACE 59 | Mir-SHADING SURFACE 61 | Mir-SHADING SURFACE 62 | Mir-SHADING SURFACE 64 | Mir-SHADING SURFACE 66 | Mir-SHADING SURFACE 67 | Mir-SHADING SURFACE 69 | SHADING SURFACE 70 | Mir-SHADING SURFACE 71 | Mir-SHADING SURFACE 72 | SURFACE 6 | SURFACE 15 | SURFACE 24 | SURFACE 33 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 50</td>
    <td align="right">SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | SHADING SURFACE 15 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | SHADING SURFACE 24 | Mir-SHADING SURFACE 25 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 45 | SHADING SURFACE 51 | Mir-SHADING SURFACE 52 | Mir-SHADING SURFACE 53 | Mir-SHADING SURFACE 54 | SHADING SURFACE 56 | Mir-SHADING SURFACE 57 | Mir-SHADING SURFACE 58 | Mir-SHADING SURFACE 59 | Mir-SHADING SURFACE 64 | SHADING SURFACE 70 | Mir-SHADING SURFACE 71 | Mir-SHADING SURFACE 72 | SURFACE 6 | SURFACE 15 | SURFACE 24 | SURFACE 33 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 50</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 20 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 31 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 40 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | Mir-SHADING SURFACE 53 | Mir-SHADING SURFACE 54 | Mir-SHADING SURFACE 58 | Mir-SHADING SURFACE 59 | Mir-SHADING SURFACE 61 | Mir-SHADING SURFACE 62 | Mir-SHADING SURFACE 63 | Mir-SHADING SURFACE 64 | Mir-SHADING SURFACE 66 | Mir-SHADING SURFACE 67 | Mir-SHADING SURFACE 68 | Mir-SHADING SURFACE 71 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 51</td>
    <td align="right">Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | SHADING SURFACE 5 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | SHADING SURFACE 14 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | SHADING SURFACE 23 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 31 | SHADING SURFACE 32 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 40 | SHADING SURFACE 41 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | SHADING SURFACE 50 | Mir-SHADING SURFACE 54 | SHADING SURFACE 55 | Mir-SHADING SURFACE 59 | Mir-SHADING SURFACE 61 | Mir-SHADING SURFACE 63 | Mir-SHADING SURFACE 64 | Mir-SHADING SURFACE 67 | Mir-SHADING SURFACE 68 | SHADING SURFACE 69 | SURFACE 5 | SURFACE 14 | SURFACE 23 | SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 51</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 20 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 25 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 34 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 52 | Mir-SHADING SURFACE 53 | Mir-SHADING SURFACE 54 | Mir-SHADING SURFACE 57 | Mir-SHADING SURFACE 58 | Mir-SHADING SURFACE 59 | Mir-SHADING SURFACE 61 | Mir-SHADING SURFACE 62 | Mir-SHADING SURFACE 64 | Mir-SHADING SURFACE 66 | Mir-SHADING SURFACE 67 | Mir-SHADING SURFACE 71 | Mir-SHADING SURFACE 72 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 52</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | SHADING SURFACE 14 | Mir-SHADING SURFACE 15 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 20 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 31 | SHADING SURFACE 32 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 40 | SHADING SURFACE 41 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | SHADING SURFACE 50 | Mir-SHADING SURFACE 51 | Mir-SHADING SURFACE 53 | Mir-SHADING SURFACE 54 | SHADING SURFACE 55 | Mir-SHADING SURFACE 56 | Mir-SHADING SURFACE 58 | Mir-SHADING SURFACE 59 | Mir-SHADING SURFACE 61 | Mir-SHADING SURFACE 62 | Mir-SHADING SURFACE 63 | Mir-SHADING SURFACE 64 | Mir-SHADING SURFACE 66 | Mir-SHADING SURFACE 67 | Mir-SHADING SURFACE 68 | SHADING SURFACE 69 | Mir-SHADING SURFACE 70 | Mir-SHADING SURFACE 71 | SURFACE 5 | SURFACE 14 | SURFACE 23 | SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 53</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | SHADING SURFACE 5 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | SHADING SURFACE 14 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 15 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 20 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | SHADING SURFACE 23 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 25 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 31 | SHADING SURFACE 32 | Mir-SHADING SURFACE 32 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 40 | SHADING SURFACE 41 | Mir-SHADING SURFACE 41 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | SHADING SURFACE 50 | Mir-SHADING SURFACE 50 | Mir-SHADING SURFACE 51 | Mir-SHADING SURFACE 52 | Mir-SHADING SURFACE 54 | SHADING SURFACE 55 | Mir-SHADING SURFACE 55 | Mir-SHADING SURFACE 56 | Mir-SHADING SURFACE 57 | Mir-SHADING SURFACE 59 | Mir-SHADING SURFACE 61 | Mir-SHADING SURFACE 62 | Mir-SHADING SURFACE 63 | Mir-SHADING SURFACE 64 | Mir-SHADING SURFACE 66 | Mir-SHADING SURFACE 67 | Mir-SHADING SURFACE 68 | SHADING SURFACE 69 | Mir-SHADING SURFACE 69 | Mir-SHADING SURFACE 70 | Mir-SHADING SURFACE 72 | SURFACE 5 | SURFACE 14 | SURFACE 23 | SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 55</td>
    <td align="right">SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | SHADING SURFACE 15 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | SHADING SURFACE 24 | Mir-SHADING SURFACE 25 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 45 | SHADING SURFACE 51 | Mir-SHADING SURFACE 52 | Mir-SHADING SURFACE 53 | Mir-SHADING SURFACE 54 | SHADING SURFACE 56 | Mir-SHADING SURFACE 57 | Mir-SHADING SURFACE 58 | Mir-SHADING SURFACE 59 | Mir-SHADING SURFACE 64 | SHADING SURFACE 70 | Mir-SHADING SURFACE 71 | Mir-SHADING SURFACE 72 | SURFACE 6 | SURFACE 15 | SURFACE 24 | SURFACE 33 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 55</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 20 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 31 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 40 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | Mir-SHADING SURFACE 53 | Mir-SHADING SURFACE 54 | Mir-SHADING SURFACE 58 | Mir-SHADING SURFACE 59 | Mir-SHADING SURFACE 61 | Mir-SHADING SURFACE 62 | Mir-SHADING SURFACE 63 | Mir-SHADING SURFACE 64 | Mir-SHADING SURFACE 66 | Mir-SHADING SURFACE 67 | Mir-SHADING SURFACE 68 | Mir-SHADING SURFACE 71 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 56</td>
    <td align="right">Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | SHADING SURFACE 5 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | SHADING SURFACE 14 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | SHADING SURFACE 23 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 31 | SHADING SURFACE 32 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 40 | SHADING SURFACE 41 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | SHADING SURFACE 50 | Mir-SHADING SURFACE 54 | SHADING SURFACE 55 | Mir-SHADING SURFACE 59 | Mir-SHADING SURFACE 61 | Mir-SHADING SURFACE 63 | Mir-SHADING SURFACE 64 | Mir-SHADING SURFACE 67 | Mir-SHADING SURFACE 68 | SHADING SURFACE 69 | SURFACE 5 | SURFACE 14 | SURFACE 23 | SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 56</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 20 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 25 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 34 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 52 | Mir-SHADING SURFACE 53 | Mir-SHADING SURFACE 54 | Mir-SHADING SURFACE 57 | Mir-SHADING SURFACE 58 | Mir-SHADING SURFACE 59 | Mir-SHADING SURFACE 61 | Mir-SHADING SURFACE 62 | Mir-SHADING SURFACE 64 | Mir-SHADING SURFACE 66 | Mir-SHADING SURFACE 67 | Mir-SHADING SURFACE 71 | Mir-SHADING SURFACE 72 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 57</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | SHADING SURFACE 14 | Mir-SHADING SURFACE 15 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 20 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 31 | SHADING SURFACE 32 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 40 | SHADING SURFACE 41 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | SHADING SURFACE 50 | Mir-SHADING SURFACE 51 | Mir-SHADING SURFACE 53 | Mir-SHADING SURFACE 54 | SHADING SURFACE 55 | Mir-SHADING SURFACE 56 | Mir-SHADING SURFACE 58 | Mir-SHADING SURFACE 59 | Mir-SHADING SURFACE 61 | Mir-SHADING SURFACE 62 | Mir-SHADING SURFACE 63 | Mir-SHADING SURFACE 64 | Mir-SHADING SURFACE 66 | Mir-SHADING SURFACE 67 | Mir-SHADING SURFACE 68 | SHADING SURFACE 69 | Mir-SHADING SURFACE 70 | Mir-SHADING SURFACE 71 | SURFACE 5 | SURFACE 14 | SURFACE 23 | SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 58</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | SHADING SURFACE 5 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | SHADING SURFACE 14 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 15 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 20 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | SHADING SURFACE 23 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 25 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 31 | SHADING SURFACE 32 | Mir-SHADING SURFACE 32 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 40 | SHADING SURFACE 41 | Mir-SHADING SURFACE 41 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | SHADING SURFACE 50 | Mir-SHADING SURFACE 50 | Mir-SHADING SURFACE 51 | Mir-SHADING SURFACE 52 | Mir-SHADING SURFACE 54 | SHADING SURFACE 55 | Mir-SHADING SURFACE 55 | Mir-SHADING SURFACE 56 | Mir-SHADING SURFACE 57 | Mir-SHADING SURFACE 59 | Mir-SHADING SURFACE 61 | Mir-SHADING SURFACE 62 | Mir-SHADING SURFACE 63 | Mir-SHADING SURFACE 64 | Mir-SHADING SURFACE 66 | Mir-SHADING SURFACE 67 | Mir-SHADING SURFACE 68 | SHADING SURFACE 69 | Mir-SHADING SURFACE 69 | Mir-SHADING SURFACE 70 | Mir-SHADING SURFACE 72 | SURFACE 5 | SURFACE 14 | SURFACE 23 | SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 59</td>
    <td align="right">Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 40 | SHADING SURFACE 41 | Mir-SHADING SURFACE 41 | SHADING SURFACE 42 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | SHADING SURFACE 50 | Mir-SHADING SURFACE 50 | SHADING SURFACE 51 | Mir-SHADING SURFACE 51 | Mir-SHADING SURFACE 52 | Mir-SHADING SURFACE 53 | Mir-SHADING SURFACE 54 | SURFACE 32 | SURFACE 33 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 59</td>
    <td align="right">Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 40 | SHADING SURFACE 41 | Mir-SHADING SURFACE 41 | SHADING SURFACE 42 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | SHADING SURFACE 50 | Mir-SHADING SURFACE 50 | SHADING SURFACE 51 | Mir-SHADING SURFACE 51 | Mir-SHADING SURFACE 52 | Mir-SHADING SURFACE 53 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 60</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | SHADING SURFACE 5 | Mir-SHADING SURFACE 5 | SHADING SURFACE 6 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | SHADING SURFACE 14 | Mir-SHADING SURFACE 14 | SHADING SURFACE 15 | Mir-SHADING SURFACE 15 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 20 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | SHADING SURFACE 23 | Mir-SHADING SURFACE 23 | SHADING SURFACE 24 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 25 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 31 | SHADING SURFACE 32 | Mir-SHADING SURFACE 32 | SHADING SURFACE 33 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 40 | SHADING SURFACE 41 | Mir-SHADING SURFACE 41 | SHADING SURFACE 42 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | SHADING SURFACE 50 | Mir-SHADING SURFACE 50 | SHADING SURFACE 51 | Mir-SHADING SURFACE 51 | Mir-SHADING SURFACE 52 | Mir-SHADING SURFACE 53 | Mir-SHADING SURFACE 54 | SHADING SURFACE 55 | Mir-SHADING SURFACE 55 | SHADING SURFACE 56 | Mir-SHADING SURFACE 56 | Mir-SHADING SURFACE 57 | Mir-SHADING SURFACE 58 | Mir-SHADING SURFACE 59 | Mir-SHADING SURFACE 61 | Mir-SHADING SURFACE 62 | Mir-SHADING SURFACE 63 | Mir-SHADING SURFACE 64 | Mir-SHADING SURFACE 66 | Mir-SHADING SURFACE 67 | Mir-SHADING SURFACE 68 | SHADING SURFACE 69 | Mir-SHADING SURFACE 69 | SHADING SURFACE 70 | Mir-SHADING SURFACE 70 | Mir-SHADING SURFACE 71 | Mir-SHADING SURFACE 72 | SURFACE 5 | SURFACE 6 | SURFACE 14 | SURFACE 15 | SURFACE 23 | SURFACE 24 | SURFACE 32 | SURFACE 33 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 61</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | SHADING SURFACE 6 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | SHADING SURFACE 15 | Mir-SHADING SURFACE 15 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 20 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | SHADING SURFACE 24 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 25 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | SHADING SURFACE 33 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 40 | Mir-SHADING SURFACE 41 | SHADING SURFACE 42 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 49 | Mir-SHADING SURFACE 50 | SHADING SURFACE 51 | Mir-SHADING SURFACE 51 | Mir-SHADING SURFACE 52 | Mir-SHADING SURFACE 53 | Mir-SHADING SURFACE 54 | Mir-SHADING SURFACE 55 | SHADING SURFACE 56 | Mir-SHADING SURFACE 56 | Mir-SHADING SURFACE 57 | Mir-SHADING SURFACE 58 | Mir-SHADING SURFACE 59 | Mir-SHADING SURFACE 62 | Mir-SHADING SURFACE 63 | Mir-SHADING SURFACE 64 | Mir-SHADING SURFACE 66 | Mir-SHADING SURFACE 68 | Mir-SHADING SURFACE 69 | SHADING SURFACE 70 | Mir-SHADING SURFACE 70 | Mir-SHADING SURFACE 71 | Mir-SHADING SURFACE 72 | SURFACE 6 | SURFACE 15 | SURFACE 24 | SURFACE 33 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 62</td>
    <td align="right">Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 15 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 25 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 40 | Mir-SHADING SURFACE 41 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | Mir-SHADING SURFACE 50 | Mir-SHADING SURFACE 51 | Mir-SHADING SURFACE 52 | Mir-SHADING SURFACE 53 | Mir-SHADING SURFACE 54 | Mir-SHADING SURFACE 55 | Mir-SHADING SURFACE 56 | Mir-SHADING SURFACE 57 | Mir-SHADING SURFACE 58 | Mir-SHADING SURFACE 59 | Mir-SHADING SURFACE 61 | Mir-SHADING SURFACE 63 | Mir-SHADING SURFACE 64 | Mir-SHADING SURFACE 67 | Mir-SHADING SURFACE 68 | Mir-SHADING SURFACE 69 | Mir-SHADING SURFACE 70 | Mir-SHADING SURFACE 71 | Mir-SHADING SURFACE 72 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 63</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 5 | SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 14 | SHADING SURFACE 15 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 20 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 23 | SHADING SURFACE 24 | Mir-SHADING SURFACE 25 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 32 | SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 41 | SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 50 | SHADING SURFACE 51 | Mir-SHADING SURFACE 52 | Mir-SHADING SURFACE 53 | Mir-SHADING SURFACE 54 | Mir-SHADING SURFACE 55 | SHADING SURFACE 56 | Mir-SHADING SURFACE 57 | Mir-SHADING SURFACE 58 | Mir-SHADING SURFACE 59 | Mir-SHADING SURFACE 61 | Mir-SHADING SURFACE 62 | Mir-SHADING SURFACE 64 | Mir-SHADING SURFACE 66 | Mir-SHADING SURFACE 67 | Mir-SHADING SURFACE 69 | SHADING SURFACE 70 | Mir-SHADING SURFACE 71 | Mir-SHADING SURFACE 72 | SURFACE 6 | SURFACE 15 | SURFACE 24 | SURFACE 33 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 64</td>
    <td align="right">Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 40 | SHADING SURFACE 41 | Mir-SHADING SURFACE 41 | SHADING SURFACE 42 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | SHADING SURFACE 50 | Mir-SHADING SURFACE 50 | SHADING SURFACE 51 | Mir-SHADING SURFACE 51 | Mir-SHADING SURFACE 52 | Mir-SHADING SURFACE 53 | Mir-SHADING SURFACE 54 | SURFACE 32 | SURFACE 33 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 64</td>
    <td align="right">Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 40 | SHADING SURFACE 41 | Mir-SHADING SURFACE 41 | SHADING SURFACE 42 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | SHADING SURFACE 50 | Mir-SHADING SURFACE 50 | SHADING SURFACE 51 | Mir-SHADING SURFACE 51 | Mir-SHADING SURFACE 52 | Mir-SHADING SURFACE 53 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 65</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | SHADING SURFACE 5 | Mir-SHADING SURFACE 5 | SHADING SURFACE 6 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | SHADING SURFACE 14 | Mir-SHADING SURFACE 14 | SHADING SURFACE 15 | Mir-SHADING SURFACE 15 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 20 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | SHADING SURFACE 23 | Mir-SHADING SURFACE 23 | SHADING SURFACE 24 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 25 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 31 | SHADING SURFACE 32 | Mir-SHADING SURFACE 32 | SHADING SURFACE 33 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 40 | SHADING SURFACE 41 | Mir-SHADING SURFACE 41 | SHADING SURFACE 42 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | SHADING SURFACE 50 | Mir-SHADING SURFACE 50 | SHADING SURFACE 51 | Mir-SHADING SURFACE 51 | Mir-SHADING SURFACE 52 | Mir-SHADING SURFACE 53 | Mir-SHADING SURFACE 54 | SHADING SURFACE 55 | Mir-SHADING SURFACE 55 | SHADING SURFACE 56 | Mir-SHADING SURFACE 56 | Mir-SHADING SURFACE 57 | Mir-SHADING SURFACE 58 | Mir-SHADING SURFACE 59 | Mir-SHADING SURFACE 61 | Mir-SHADING SURFACE 62 | Mir-SHADING SURFACE 63 | Mir-SHADING SURFACE 64 | Mir-SHADING SURFACE 66 | Mir-SHADING SURFACE 67 | Mir-SHADING SURFACE 68 | SHADING SURFACE 69 | Mir-SHADING SURFACE 69 | SHADING SURFACE 70 | Mir-SHADING SURFACE 70 | Mir-SHADING SURFACE 71 | Mir-SHADING SURFACE 72 | SURFACE 5 | SURFACE 6 | SURFACE 14 | SURFACE 15 | SURFACE 23 | SURFACE 24 | SURFACE 32 | SURFACE 33 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 66</td>
    <td align="right">Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 15 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 25 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 40 | Mir-SHADING SURFACE 41 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | Mir-SHADING SURFACE 50 | Mir-SHADING SURFACE 51 | Mir-SHADING SURFACE 52 | Mir-SHADING SURFACE 53 | Mir-SHADING SURFACE 54 | Mir-SHADING SURFACE 55 | Mir-SHADING SURFACE 56 | Mir-SHADING SURFACE 57 | Mir-SHADING SURFACE 58 | Mir-SHADING SURFACE 59 | Mir-SHADING SURFACE 61 | Mir-SHADING SURFACE 63 | Mir-SHADING SURFACE 64 | Mir-SHADING SURFACE 67 | Mir-SHADING SURFACE 68 | Mir-SHADING SURFACE 69 | Mir-SHADING SURFACE 70 | Mir-SHADING SURFACE 71 | Mir-SHADING SURFACE 72 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 67</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | SHADING SURFACE 6 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | SHADING SURFACE 15 | Mir-SHADING SURFACE 15 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 20 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | SHADING SURFACE 24 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 25 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | SHADING SURFACE 33 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 40 | Mir-SHADING SURFACE 41 | SHADING SURFACE 42 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 49 | Mir-SHADING SURFACE 50 | SHADING SURFACE 51 | Mir-SHADING SURFACE 51 | Mir-SHADING SURFACE 52 | Mir-SHADING SURFACE 53 | Mir-SHADING SURFACE 54 | Mir-SHADING SURFACE 55 | SHADING SURFACE 56 | Mir-SHADING SURFACE 56 | Mir-SHADING SURFACE 57 | Mir-SHADING SURFACE 58 | Mir-SHADING SURFACE 59 | Mir-SHADING SURFACE 62 | Mir-SHADING SURFACE 63 | Mir-SHADING SURFACE 64 | Mir-SHADING SURFACE 66 | Mir-SHADING SURFACE 68 | Mir-SHADING SURFACE 69 | SHADING SURFACE 70 | Mir-SHADING SURFACE 70 | Mir-SHADING SURFACE 71 | Mir-SHADING SURFACE 72 | SURFACE 6 | SURFACE 15 | SURFACE 24 | SURFACE 33 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 68</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 5 | SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 14 | SHADING SURFACE 15 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 20 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 23 | SHADING SURFACE 24 | Mir-SHADING SURFACE 25 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 32 | SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 41 | SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 50 | SHADING SURFACE 51 | Mir-SHADING SURFACE 52 | Mir-SHADING SURFACE 53 | Mir-SHADING SURFACE 54 | Mir-SHADING SURFACE 55 | SHADING SURFACE 56 | Mir-SHADING SURFACE 57 | Mir-SHADING SURFACE 58 | Mir-SHADING SURFACE 59 | Mir-SHADING SURFACE 61 | Mir-SHADING SURFACE 62 | Mir-SHADING SURFACE 64 | Mir-SHADING SURFACE 66 | Mir-SHADING SURFACE 67 | Mir-SHADING SURFACE 69 | SHADING SURFACE 70 | Mir-SHADING SURFACE 71 | Mir-SHADING SURFACE 72 | SURFACE 6 | SURFACE 15 | SURFACE 24 | SURFACE 33 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 69</td>
    <td align="right">SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | SHADING SURFACE 15 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | SHADING SURFACE 24 | Mir-SHADING SURFACE 25 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 45 | SHADING SURFACE 51 | Mir-SHADING SURFACE 52 | Mir-SHADING SURFACE 53 | Mir-SHADING SURFACE 54 | SHADING SURFACE 56 | Mir-SHADING SURFACE 57 | Mir-SHADING SURFACE 58 | Mir-SHADING SURFACE 59 | Mir-SHADING SURFACE 64 | SHADING SURFACE 70 | Mir-SHADING SURFACE 71 | Mir-SHADING SURFACE 72 | SURFACE 6 | SURFACE 15 | SURFACE 24 | SURFACE 33 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 69</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 20 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 31 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 40 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | Mir-SHADING SURFACE 53 | Mir-SHADING SURFACE 54 | Mir-SHADING SURFACE 58 | Mir-SHADING SURFACE 59 | Mir-SHADING SURFACE 61 | Mir-SHADING SURFACE 62 | Mir-SHADING SURFACE 63 | Mir-SHADING SURFACE 64 | Mir-SHADING SURFACE 66 | Mir-SHADING SURFACE 67 | Mir-SHADING SURFACE 68 | Mir-SHADING SURFACE 71 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 70</td>
    <td align="right">Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | SHADING SURFACE 5 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | SHADING SURFACE 14 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | SHADING SURFACE 23 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 31 | SHADING SURFACE 32 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 40 | SHADING SURFACE 41 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | SHADING SURFACE 50 | Mir-SHADING SURFACE 54 | SHADING SURFACE 55 | Mir-SHADING SURFACE 59 | Mir-SHADING SURFACE 61 | Mir-SHADING SURFACE 63 | Mir-SHADING SURFACE 64 | Mir-SHADING SURFACE 67 | Mir-SHADING SURFACE 68 | SHADING SURFACE 69 | SURFACE 5 | SURFACE 14 | SURFACE 23 | SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 70</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 20 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 25 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 34 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 52 | Mir-SHADING SURFACE 53 | Mir-SHADING SURFACE 54 | Mir-SHADING SURFACE 57 | Mir-SHADING SURFACE 58 | Mir-SHADING SURFACE 59 | Mir-SHADING SURFACE 61 | Mir-SHADING SURFACE 62 | Mir-SHADING SURFACE 64 | Mir-SHADING SURFACE 66 | Mir-SHADING SURFACE 67 | Mir-SHADING SURFACE 71 | Mir-SHADING SURFACE 72 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 71</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | SHADING SURFACE 5 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | SHADING SURFACE 14 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 15 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 20 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | SHADING SURFACE 23 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 25 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 31 | SHADING SURFACE 32 | Mir-SHADING SURFACE 32 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 40 | SHADING SURFACE 41 | Mir-SHADING SURFACE 41 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | SHADING SURFACE 50 | Mir-SHADING SURFACE 50 | Mir-SHADING SURFACE 51 | Mir-SHADING SURFACE 52 | Mir-SHADING SURFACE 54 | SHADING SURFACE 55 | Mir-SHADING SURFACE 55 | Mir-SHADING SURFACE 56 | Mir-SHADING SURFACE 57 | Mir-SHADING SURFACE 59 | Mir-SHADING SURFACE 61 | Mir-SHADING SURFACE 62 | Mir-SHADING SURFACE 63 | Mir-SHADING SURFACE 64 | Mir-SHADING SURFACE 66 | Mir-SHADING SURFACE 67 | Mir-SHADING SURFACE 68 | SHADING SURFACE 69 | Mir-SHADING SURFACE 69 | Mir-SHADING SURFACE 70 | Mir-SHADING SURFACE 72 | SURFACE 5 | SURFACE 14 | SURFACE 23 | SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 72</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | SHADING SURFACE 14 | Mir-SHADING SURFACE 15 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 20 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 31 | SHADING SURFACE 32 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 40 | SHADING SURFACE 41 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | SHADING SURFACE 50 | Mir-SHADING SURFACE 51 | Mir-SHADING SURFACE 53 | Mir-SHADING SURFACE 54 | SHADING SURFACE 55 | Mir-SHADING SURFACE 56 | Mir-SHADING SURFACE 58 | Mir-SHADING SURFACE 59 | Mir-SHADING SURFACE 61 | Mir-SHADING SURFACE 62 | Mir-SHADING SURFACE 63 | Mir-SHADING SURFACE 64 | Mir-SHADING SURFACE 66 | Mir-SHADING SURFACE 67 | Mir-SHADING SURFACE 68 | SHADING SURFACE 69 | Mir-SHADING SURFACE 70 | Mir-SHADING SURFACE 71 | SURFACE 5 | SURFACE 14 | SURFACE 23 | SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 5</td>
    <td align="right">SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | SHADING SURFACE 15 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | SHADING SURFACE 24 | Mir-SHADING SURFACE 25 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 45 | SHADING SURFACE 51 | Mir-SHADING SURFACE 52 | Mir-SHADING SURFACE 53 | Mir-SHADING SURFACE 54 | SHADING SURFACE 56 | Mir-SHADING SURFACE 57 | Mir-SHADING SURFACE 58 | Mir-SHADING SURFACE 59 | Mir-SHADING SURFACE 64 | SHADING SURFACE 70 | Mir-SHADING SURFACE 71 | Mir-SHADING SURFACE 72 | SURFACE 6 | SURFACE 15 | SURFACE 24 | SURFACE 33 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 6</td>
    <td align="right">Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | SHADING SURFACE 5 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | SHADING SURFACE 14 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | SHADING SURFACE 23 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 31 | SHADING SURFACE 32 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 40 | SHADING SURFACE 41 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | SHADING SURFACE 50 | Mir-SHADING SURFACE 54 | SHADING SURFACE 55 | Mir-SHADING SURFACE 59 | Mir-SHADING SURFACE 61 | Mir-SHADING SURFACE 63 | Mir-SHADING SURFACE 64 | Mir-SHADING SURFACE 67 | Mir-SHADING SURFACE 68 | SHADING SURFACE 69 | SURFACE 5 | SURFACE 14 | SURFACE 23 | SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 14</td>
    <td align="right">SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | SHADING SURFACE 15 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 45 | SHADING SURFACE 51 | Mir-SHADING SURFACE 52 | Mir-SHADING SURFACE 53 | Mir-SHADING SURFACE 54 | SHADING SURFACE 56 | Mir-SHADING SURFACE 57 | Mir-SHADING SURFACE 58 | Mir-SHADING SURFACE 59 | Mir-SHADING SURFACE 64 | SHADING SURFACE 70 | Mir-SHADING SURFACE 71 | Mir-SHADING SURFACE 72 | SURFACE 15 | SURFACE 24 | SURFACE 33 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 15</td>
    <td align="right">Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | SHADING SURFACE 5 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | SHADING SURFACE 14 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 40 | SHADING SURFACE 41 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | SHADING SURFACE 50 | Mir-SHADING SURFACE 54 | SHADING SURFACE 55 | Mir-SHADING SURFACE 59 | Mir-SHADING SURFACE 61 | Mir-SHADING SURFACE 63 | Mir-SHADING SURFACE 64 | Mir-SHADING SURFACE 67 | Mir-SHADING SURFACE 68 | SHADING SURFACE 69 | SURFACE 14 | SURFACE 23 | SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 23</td>
    <td align="right">SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | SHADING SURFACE 15 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 45 | SHADING SURFACE 51 | Mir-SHADING SURFACE 52 | Mir-SHADING SURFACE 53 | Mir-SHADING SURFACE 54 | SHADING SURFACE 56 | Mir-SHADING SURFACE 57 | Mir-SHADING SURFACE 58 | Mir-SHADING SURFACE 59 | Mir-SHADING SURFACE 64 | SHADING SURFACE 70 | Mir-SHADING SURFACE 71 | Mir-SHADING SURFACE 72 | SURFACE 24 | SURFACE 33 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 24</td>
    <td align="right">Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | SHADING SURFACE 5 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | SHADING SURFACE 14 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 40 | SHADING SURFACE 41 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | SHADING SURFACE 50 | Mir-SHADING SURFACE 54 | SHADING SURFACE 55 | Mir-SHADING SURFACE 59 | Mir-SHADING SURFACE 61 | Mir-SHADING SURFACE 63 | Mir-SHADING SURFACE 64 | Mir-SHADING SURFACE 67 | Mir-SHADING SURFACE 68 | SHADING SURFACE 69 | SURFACE 23 | SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 32</td>
    <td align="right">SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 45 | SHADING SURFACE 51 | Mir-SHADING SURFACE 52 | Mir-SHADING SURFACE 53 | Mir-SHADING SURFACE 54 | SURFACE 33 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 33</td>
    <td align="right">Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 40 | SHADING SURFACE 41 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | SHADING SURFACE 50 | Mir-SHADING SURFACE 54 | SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 36</td>
    <td align="right">Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 40 | SHADING SURFACE 41 | Mir-SHADING SURFACE 41 | SHADING SURFACE 42 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | SHADING SURFACE 50 | Mir-SHADING SURFACE 50 | SHADING SURFACE 51 | Mir-SHADING SURFACE 51 | Mir-SHADING SURFACE 52 | Mir-SHADING SURFACE 53 | Mir-SHADING SURFACE 54 |</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2</td>
    <td align="right">SUB SURFACE 6 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 3</td>
    <td align="right">SUB SURFACE 7 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 4</td>
    <td align="right">SUB SURFACE 5 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 5</td>
    <td align="right">SUB SURFACE 1 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 6</td>
    <td align="right">SUB SURFACE 2 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 7</td>
    <td align="right">SUB SURFACE 3 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8</td>
    <td align="right">SUB SURFACE 4 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 11</td>
    <td align="right">SUB SURFACE 8 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 12</td>
    <td align="right">SUB SURFACE 9 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 13</td>
    <td align="right">SUB SURFACE 10 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 14</td>
    <td align="right">SUB SURFACE 11 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 15</td>
    <td align="right">SUB SURFACE 12 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 16</td>
    <td align="right">SUB SURFACE 13 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 17</td>
    <td align="right">SUB SURFACE 14 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20</td>
    <td align="right">SUB SURFACE 20 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 21</td>
    <td align="right">SUB SURFACE 21 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 22</td>
    <td align="right">SUB SURFACE 17 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 23</td>
    <td align="right">SUB SURFACE 16 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 24</td>
    <td align="right">SUB SURFACE 15 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 25</td>
    <td align="right">SUB SURFACE 18 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 26</td>
    <td align="right">SUB SURFACE 19 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 29</td>
    <td align="right">SUB SURFACE 22 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 30</td>
    <td align="right">SUB SURFACE 23 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 31</td>
    <td align="right">SUB SURFACE 24 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 32</td>
    <td align="right">SUB SURFACE 25 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 33</td>
    <td align="right">SUB SURFACE 26 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 34</td>
    <td align="right">SUB SURFACE 27 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 35</td>
    <td align="right">SUB SURFACE 28 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-01-03
    10:58:21</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-01-03
    10:58:21</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">9.1</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1</td>
    <td align="right">60</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">19.53</td>
    <td align="right">19.50</td>
    <td align="right">19.54</td>
    <td align="right">19.60</td>
    <td align="right">20.00</td>
    <td align="right">21.64</td>
    <td align="right">22.23</td>
    <td align="right">22.38</td>
    <td align="right">21.45</td>
    <td align="right">20.12</td>
    <td align="right">19.80</td>
    <td align="right">19.63</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">-2.87</td>
    <td align="right">-0.64</td>
    <td align="right">3.71</td>
    <td align="right">7.83</td>
    <td align="right">15.62</td>
    <td align="right">19.72</td>
    <td align="right">20.85</td>
    <td align="right">18.77</td>
    <td align="right">13.96</td>
    <td align="right">7.98</td>
    <td align="right">2.08</td>
    <td align="right">-1.81</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Buffalo Niagara Intl Ap NY USA TMY3 WMO#=725280</td>
    <td align="right">42.93</td>
    <td align="right">-78.73</td>
    <td align="right">-5.00</td>
    <td align="right">215.00</td>
    <td align="right">98769</td>
    <td align="right">1.1739</td>
  </tr>
</table>
<br><br>
<b>Site Water Mains Temperature Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site Water Mains Temperature Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method{}</td>
    <td align="right">Water Mains Temperature Schedule Name{}</td>
    <td align="right">Annual Average Outdoor Air Temperature{C}</td>
    <td align="right">Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC}</td>
    <td align="right">Fixed Default Water Mains Temperature{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Correlation</td>
    <td align="right">NA</td>
    <td align="right">8.97</td>
    <td align="right">26.20</td>
    <td align="right">NA</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Mixed_use 1</td>
    <td align="right">0.000</td>
    <td align="right">City</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.40000</td>
    <td align="right">FullExterior</td>
    <td align="right">25</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">DOE-2</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br></td>
    <td align="right">Adjust Zone Mixing<br><br></td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}</td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>HVACSystemRootFindingAlgorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HVACSystemRootFindingAlgorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {RegulaFalsi <br> Bisection <br> BisectionThenRegulaFalsi <br> RegulaFalsiThenBisection}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RegulaFalsi</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.330</td>
    <td align="right">460.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0</td>
    <td align="right">144</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">4</td>
    <td align="right">64</td>
    <td align="right">28</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">63.63</td>
    <td align="right">140.15</td>
    <td align="right">1.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1.39E-010</td>
    <td align="right">111.61</td>
    <td align="right">2.09E-004</td>
    <td align="right">237.76</td>
    <td align="right">0.00</td>
    <td align="right">3.00</td>
    <td align="right">3.00</td>
    <td align="right">52382.51</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">17460.84</td>
    <td align="right">1815.92</td>
    <td align="right">1271.15</td>
    <td align="right">544.78</td>
    <td align="right">9</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">63.63</td>
    <td align="right">140.15</td>
    <td align="right">4.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1.39E-010</td>
    <td align="right">111.61</td>
    <td align="right">2.09E-004</td>
    <td align="right">237.76</td>
    <td align="right">3.00</td>
    <td align="right">6.00</td>
    <td align="right">3.00</td>
    <td align="right">52382.51</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">17460.84</td>
    <td align="right">1815.92</td>
    <td align="right">1271.15</td>
    <td align="right">544.78</td>
    <td align="right">9</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">63.63</td>
    <td align="right">140.15</td>
    <td align="right">7.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1.39E-010</td>
    <td align="right">111.61</td>
    <td align="right">2.09E-004</td>
    <td align="right">237.76</td>
    <td align="right">6.00</td>
    <td align="right">9.00</td>
    <td align="right">3.00</td>
    <td align="right">52382.51</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">17460.84</td>
    <td align="right">1815.92</td>
    <td align="right">1271.15</td>
    <td align="right">544.78</td>
    <td align="right">9</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">63.63</td>
    <td align="right">140.15</td>
    <td align="right">10.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1.39E-010</td>
    <td align="right">111.61</td>
    <td align="right">2.09E-004</td>
    <td align="right">237.76</td>
    <td align="right">9.00</td>
    <td align="right">12.00</td>
    <td align="right">3.00</td>
    <td align="right">52382.51</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">17460.84</td>
    <td align="right">1815.92</td>
    <td align="right">1271.15</td>
    <td align="right">544.78</td>
    <td align="right">9</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">17460.84</td>
    <td align="right">13156.3</td>
    <td align="right">1.327</td>
    <td align="right">0.753</td>
    <td align="right">22.604</td>
    <td align="right">64.928</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">87.532</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">17460.84</td>
    <td align="right">939.7</td>
    <td align="right">18.581</td>
    <td align="right">5.382E-002</td>
    <td align="right">10.764</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.837</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">17460.84</td>
    <td align="right">939.7</td>
    <td align="right">18.581</td>
    <td align="right">5.382E-002</td>
    <td align="right">10.764</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.837</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">17460.84</td>
    <td align="right">6490.9</td>
    <td align="right">2.690</td>
    <td align="right">0.372</td>
    <td align="right">17.319</td>
    <td align="right">282.402</td>
    <td align="right">354.229</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">653.950</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Nominal Minimum Number of People</td>
    <td align="right">Nominal Maximum Number of People</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BUILDING STORY 4 THERMALZONE FULLSERVICERESTAURANT DINING PEOPLE 1</td>
    <td align="right">RESTAURANTSITDOWN BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">17460.84</td>
    <td align="right">6490.9</td>
    <td align="right">5978.2</td>
    <td align="right">0.342</td>
    <td align="right">2.921</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">RESTAURANTSITDOWN ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">5978</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">BUILDING STORY 4 THERMALZONE FULLSERVICERESTAURANT KITCHEN PEOPLE 1</td>
    <td align="right">RESTAURANTSITDOWN BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">17460.84</td>
    <td align="right">6490.9</td>
    <td align="right">512.7</td>
    <td align="right">2.936E-002</td>
    <td align="right">34.055</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">RESTAURANTSITDOWN ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">513</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">BUILDING STORY 3 THERMALZONE OFFICE WHOLEBUILDING - MD OFFICE PEOPLE 1</td>
    <td align="right">OFFICEMEDIUM BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">17460.84</td>
    <td align="right">939.7</td>
    <td align="right">939.7</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.581</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICEMEDIUM ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">940</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">BUILDING STORY 2 THERMALZONE OFFICE WHOLEBUILDING - MD OFFICE PEOPLE 2</td>
    <td align="right">OFFICEMEDIUM BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">17460.84</td>
    <td align="right">939.7</td>
    <td align="right">939.7</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.581</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICEMEDIUM ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">940</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">BUILDING STORY 1 THERMALZONE FULLSERVICERESTAURANT DINING PEOPLE 2</td>
    <td align="right">RESTAURANTSITDOWN BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">17460.84</td>
    <td align="right">13156.3</td>
    <td align="right">13156.3</td>
    <td align="right">0.753</td>
    <td align="right">1.327</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">RESTAURANTSITDOWN ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">13156</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use Category</td>
    <td align="right">Nominal Minimum Lighting Level {W}</td>
    <td align="right">Nominal Maximum Lighting Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BUILDING STORY 4 THERMALZONE FULLSERVICERESTAURANT DINING LIGHTS 1</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_KITCHEN_SCH_2004_2007</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">17460.84</td>
    <td align="right">6490.9</td>
    <td align="right">179346.424</td>
    <td align="right">10.271</td>
    <td align="right">27.630</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">179346.424</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">BUILDING STORY 4 THERMALZONE FULLSERVICERESTAURANT KITCHEN LIGHTS 1</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_KITCHEN_SCH_2004_2007</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">17460.84</td>
    <td align="right">6490.9</td>
    <td align="right">123052.577</td>
    <td align="right">7.047</td>
    <td align="right">18.958</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">123052.577</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">BUILDING STORY 3 THERMALZONE OFFICE WHOLEBUILDING - MD OFFICE LIGHTS 1</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2004</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">17460.84</td>
    <td align="right">939.7</td>
    <td align="right">187946.873</td>
    <td align="right">10.764</td>
    <td align="right">200.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">187946.873</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">BUILDING STORY 2 THERMALZONE OFFICE WHOLEBUILDING - MD OFFICE LIGHTS 2</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2004</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">17460.84</td>
    <td align="right">939.7</td>
    <td align="right">187946.873</td>
    <td align="right">10.764</td>
    <td align="right">200.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">187946.873</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">BUILDING STORY 1 THERMALZONE FULLSERVICERESTAURANT DINING LIGHTS 2</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_KITCHEN_SCH_2004_2007</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">17460.84</td>
    <td align="right">13156.3</td>
    <td align="right">394688.434</td>
    <td align="right">22.604</td>
    <td align="right">30.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">394688.434</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 35 ELEVATOR FANS</td>
    <td align="right">ELEVATOR SCHEDULE 3</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">17460.84</td>
    <td align="right">6490.9</td>
    <td align="right">2614.003</td>
    <td align="right">0.150</td>
    <td align="right">0.403</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Elevators</td>
    <td align="right">0.000</td>
    <td align="right">2614.003</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 35 ELEVATOR LIFT MOTORS</td>
    <td align="right">ELEVATOR SCHEDULE 1</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">17460.84</td>
    <td align="right">6490.9</td>
    <td align="right">561628.786</td>
    <td align="right">32.165</td>
    <td align="right">86.525</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Elevators</td>
    <td align="right">0.000</td>
    <td align="right">561628.786</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 35 ELEVATOR LIGHTS</td>
    <td align="right">ELEVATOR SCHEDULE 2</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">17460.84</td>
    <td align="right">6490.9</td>
    <td align="right">3111.909</td>
    <td align="right">0.178</td>
    <td align="right">0.479</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Elevators</td>
    <td align="right">0.000</td>
    <td align="right">3111.909</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">BUILDING STORY 4 THERMALZONE FULLSERVICERESTAURANT DINING ELEC EQUIP 1</td>
    <td align="right">RESTAURANTSITDOWN BLDG_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">17460.84</td>
    <td align="right">6490.9</td>
    <td align="right">515151.253</td>
    <td align="right">29.503</td>
    <td align="right">79.365</td>
    <td align="right">0.250</td>
    <td align="right">0.300</td>
    <td align="right">0.000</td>
    <td align="right">0.450</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">149393.863</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">BUILDING STORY 4 THERMALZONE FULLSERVICERESTAURANT KITCHEN ELEC EQUIP 1</td>
    <td align="right">RESTAURANTSITDOWN BLDG_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">17460.84</td>
    <td align="right">6490.9</td>
    <td align="right">3848469.340</td>
    <td align="right">220.406</td>
    <td align="right">592.899</td>
    <td align="right">0.250</td>
    <td align="right">0.300</td>
    <td align="right">0.200</td>
    <td align="right">0.250</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1116056.108</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">BUILDING STORY 3 THERMALZONE OFFICE WHOLEBUILDING - MD OFFICE ELEC EQUIP 1</td>
    <td align="right">OFFICEMEDIUM BLDG_EQUIP_SCH_2004</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">17460.84</td>
    <td align="right">939.7</td>
    <td align="right">140960.155</td>
    <td align="right">8.073</td>
    <td align="right">150.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">140960.155</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">BUILDING STORY 2 THERMALZONE OFFICE WHOLEBUILDING - MD OFFICE ELEC EQUIP 2</td>
    <td align="right">OFFICEMEDIUM BLDG_EQUIP_SCH_2004</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">17460.84</td>
    <td align="right">939.7</td>
    <td align="right">140960.155</td>
    <td align="right">8.073</td>
    <td align="right">150.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">140960.155</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">BUILDING STORY 1 THERMALZONE FULLSERVICERESTAURANT DINING ELEC EQUIP 2</td>
    <td align="right">RESTAURANTSITDOWN BLDG_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">17460.84</td>
    <td align="right">13156.3</td>
    <td align="right">1133695.539</td>
    <td align="right">64.928</td>
    <td align="right">86.171</td>
    <td align="right">0.250</td>
    <td align="right">0.300</td>
    <td align="right">0.000</td>
    <td align="right">0.450</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">328771.706</td>
  </tr>
</table>
<br><br>
<b>GasEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_GasEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BUILDING STORY 4 THERMALZONE FULLSERVICERESTAURANT KITCHEN GAS EQUIP 1</td>
    <td align="right">RESTAURANTSITDOWN REST_GAS_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">17460.84</td>
    <td align="right">6490.9</td>
    <td align="right">6185130.815</td>
    <td align="right">354.229</td>
    <td align="right">952.888</td>
    <td align="right">0.100</td>
    <td align="right">0.200</td>
    <td align="right">0.700</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1793687.936</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method</td>
    <td align="right">Value {days}</td>
    <td align="right">Allowable Number Figures in Shadow Overlap {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
    <td align="right">External Shading Calculation Method</td>
    <td align="right">Output External Shading Calculation Results</td>
    <td align="right">Disable Self-Shading Within Shading Zone Groups</td>
    <td align="right">Disable Self-Shading From Shading Zone Groups to Other Zones</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AverageOverDaysInFrequency</td>
    <td align="right">20</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
    <td align="right">InternalCalculation</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Water Heater Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heater Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Name</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Maximum Capacity {W}</td>
    <td align="right">Standard Rated Recovery Efficiency</td>
    <td align="right">Standard Rated Energy Factor</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">6.0GAL ELECTRICITY BOOSTER WATER HEATER - 1100KBTU/HR</td>
    <td align="right">2.2712E-002</td>
    <td align="right">322273.1</td>
    <td align="right">38.523</td>
    <td align="right">0.9511</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">5727GAL NATURALGAS WATER HEATER - 5727KBTU/HR</td>
    <td align="right">21.6801</td>
    <td align="right">1678506.0</td>
    <td align="right">0.000</td>
    <td align="right">0.0000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">214GAL ELECTRICITY WATER HEATER - 214KBTU/HR</td>
    <td align="right">0.8103</td>
    <td align="right">62734.9</td>
    <td align="right">1.051</td>
    <td align="right">1.0516</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s-m2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {m3/s-m2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BUILDING STORY 4 THERMALZONE FULLSERVICERESTAURANT DINING A  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">17460.84</td>
    <td align="right">6490.9</td>
    <td align="right">2.527</td>
    <td align="right">1.447E-004</td>
    <td align="right">1.311E-004</td>
    <td align="right">0.174</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">BUILDING STORY 4 THERMALZONE FULLSERVICERESTAURANT DINING A END_B - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">17460.84</td>
    <td align="right">6490.9</td>
    <td align="right">0.335</td>
    <td align="right">1.918E-005</td>
    <td align="right">1.737E-005</td>
    <td align="right">2.302E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">BUILDING STORY 4 THERMALZONE FULLSERVICERESTAURANT DINING B END_B - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">17460.84</td>
    <td align="right">6490.9</td>
    <td align="right">3.618</td>
    <td align="right">2.072E-004</td>
    <td align="right">1.877E-004</td>
    <td align="right">0.249</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">BUILDING STORY 4 THERMALZONE FULLSERVICERESTAURANT DINING C  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">17460.84</td>
    <td align="right">6490.9</td>
    <td align="right">2.527</td>
    <td align="right">1.447E-004</td>
    <td align="right">1.311E-004</td>
    <td align="right">0.174</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">BUILDING STORY 4 THERMALZONE FULLSERVICERESTAURANT DINING C END_B - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">17460.84</td>
    <td align="right">6490.9</td>
    <td align="right">0.335</td>
    <td align="right">1.918E-005</td>
    <td align="right">1.737E-005</td>
    <td align="right">2.302E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">BUILDING STORY 4 THERMALZONE FULLSERVICERESTAURANT KITCHEN A  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">17460.84</td>
    <td align="right">6490.9</td>
    <td align="right">3.067</td>
    <td align="right">1.757E-004</td>
    <td align="right">1.591E-004</td>
    <td align="right">0.211</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">BUILDING STORY 4 THERMALZONE FULLSERVICERESTAURANT KITCHEN A END_A - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">17460.84</td>
    <td align="right">6490.9</td>
    <td align="right">0.335</td>
    <td align="right">1.918E-005</td>
    <td align="right">1.737E-005</td>
    <td align="right">2.302E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">BUILDING STORY 4 THERMALZONE FULLSERVICERESTAURANT KITCHEN B END_A - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">17460.84</td>
    <td align="right">6490.9</td>
    <td align="right">3.618</td>
    <td align="right">2.072E-004</td>
    <td align="right">1.877E-004</td>
    <td align="right">0.249</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">BUILDING STORY 4 THERMALZONE FULLSERVICERESTAURANT KITCHEN C  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">17460.84</td>
    <td align="right">6490.9</td>
    <td align="right">3.067</td>
    <td align="right">1.757E-004</td>
    <td align="right">1.591E-004</td>
    <td align="right">0.211</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">BUILDING STORY 4 THERMALZONE FULLSERVICERESTAURANT KITCHEN C END_A - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">17460.84</td>
    <td align="right">6490.9</td>
    <td align="right">0.335</td>
    <td align="right">1.918E-005</td>
    <td align="right">1.737E-005</td>
    <td align="right">2.302E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">BUILDING STORY 3 THERMALZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">17460.84</td>
    <td align="right">939.7</td>
    <td align="right">0.527</td>
    <td align="right">3.018E-005</td>
    <td align="right">2.902E-004</td>
    <td align="right">3.622E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">BUILDING STORY 3 THERMALZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">17460.84</td>
    <td align="right">939.7</td>
    <td align="right">3.155E-002</td>
    <td align="right">1.807E-006</td>
    <td align="right">1.737E-005</td>
    <td align="right">2.168E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">BUILDING STORY 3 THERMALZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">17460.84</td>
    <td align="right">939.7</td>
    <td align="right">3.155E-002</td>
    <td align="right">1.807E-006</td>
    <td align="right">1.737E-005</td>
    <td align="right">2.168E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">BUILDING STORY 3 THERMALZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">17460.84</td>
    <td align="right">939.7</td>
    <td align="right">0.341</td>
    <td align="right">1.952E-005</td>
    <td align="right">1.877E-004</td>
    <td align="right">2.342E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">BUILDING STORY 3 THERMALZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">17460.84</td>
    <td align="right">939.7</td>
    <td align="right">0.341</td>
    <td align="right">1.952E-005</td>
    <td align="right">1.877E-004</td>
    <td align="right">2.342E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">BUILDING STORY 3 THERMALZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">17460.84</td>
    <td align="right">939.7</td>
    <td align="right">0.527</td>
    <td align="right">3.018E-005</td>
    <td align="right">2.902E-004</td>
    <td align="right">3.622E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">BUILDING STORY 3 THERMALZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">17460.84</td>
    <td align="right">939.7</td>
    <td align="right">3.155E-002</td>
    <td align="right">1.807E-006</td>
    <td align="right">1.737E-005</td>
    <td align="right">2.168E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">BUILDING STORY 3 THERMALZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">17460.84</td>
    <td align="right">939.7</td>
    <td align="right">3.155E-002</td>
    <td align="right">1.807E-006</td>
    <td align="right">1.737E-005</td>
    <td align="right">2.168E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">BUILDING STORY 2 THERMALZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">17460.84</td>
    <td align="right">939.7</td>
    <td align="right">0.527</td>
    <td align="right">3.018E-005</td>
    <td align="right">2.902E-004</td>
    <td align="right">3.622E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">BUILDING STORY 2 THERMALZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">17460.84</td>
    <td align="right">939.7</td>
    <td align="right">3.155E-002</td>
    <td align="right">1.807E-006</td>
    <td align="right">1.737E-005</td>
    <td align="right">2.168E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">BUILDING STORY 2 THERMALZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">17460.84</td>
    <td align="right">939.7</td>
    <td align="right">3.155E-002</td>
    <td align="right">1.807E-006</td>
    <td align="right">1.737E-005</td>
    <td align="right">2.168E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">BUILDING STORY 2 THERMALZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">17460.84</td>
    <td align="right">939.7</td>
    <td align="right">0.341</td>
    <td align="right">1.952E-005</td>
    <td align="right">1.877E-004</td>
    <td align="right">2.342E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">BUILDING STORY 2 THERMALZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">17460.84</td>
    <td align="right">939.7</td>
    <td align="right">0.341</td>
    <td align="right">1.952E-005</td>
    <td align="right">1.877E-004</td>
    <td align="right">2.342E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">BUILDING STORY 2 THERMALZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">17460.84</td>
    <td align="right">939.7</td>
    <td align="right">0.527</td>
    <td align="right">3.018E-005</td>
    <td align="right">2.902E-004</td>
    <td align="right">3.622E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">BUILDING STORY 2 THERMALZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">17460.84</td>
    <td align="right">939.7</td>
    <td align="right">3.155E-002</td>
    <td align="right">1.807E-006</td>
    <td align="right">1.737E-005</td>
    <td align="right">2.168E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">BUILDING STORY 2 THERMALZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">17460.84</td>
    <td align="right">939.7</td>
    <td align="right">3.155E-002</td>
    <td align="right">1.807E-006</td>
    <td align="right">1.737E-005</td>
    <td align="right">2.168E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">BUILDING STORY 1 THERMALZONE FULLSERVICERESTAURANT DINING A  - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">17460.84</td>
    <td align="right">13156.3</td>
    <td align="right">4.534E-002</td>
    <td align="right">2.597E-006</td>
    <td align="right">2.497E-005</td>
    <td align="right">3.116E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">BUILDING STORY 1 THERMALZONE FULLSERVICERESTAURANT DINING A END_A - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">17460.84</td>
    <td align="right">13156.3</td>
    <td align="right">2.715E-003</td>
    <td align="right">1.555E-007</td>
    <td align="right">1.495E-006</td>
    <td align="right">1.866E-004</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">BUILDING STORY 1 THERMALZONE FULLSERVICERESTAURANT DINING A END_B - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">17460.84</td>
    <td align="right">13156.3</td>
    <td align="right">2.715E-003</td>
    <td align="right">1.555E-007</td>
    <td align="right">1.495E-006</td>
    <td align="right">1.866E-004</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">BUILDING STORY 1 THERMALZONE FULLSERVICERESTAURANT DINING B END_A - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">17460.84</td>
    <td align="right">13156.3</td>
    <td align="right">2.932E-002</td>
    <td align="right">1.679E-006</td>
    <td align="right">1.615E-005</td>
    <td align="right">2.015E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">BUILDING STORY 1 THERMALZONE FULLSERVICERESTAURANT DINING B END_B - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">17460.84</td>
    <td align="right">13156.3</td>
    <td align="right">2.932E-002</td>
    <td align="right">1.679E-006</td>
    <td align="right">1.615E-005</td>
    <td align="right">2.015E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">BUILDING STORY 1 THERMALZONE FULLSERVICERESTAURANT DINING C  - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">17460.84</td>
    <td align="right">13156.3</td>
    <td align="right">4.534E-002</td>
    <td align="right">2.597E-006</td>
    <td align="right">2.497E-005</td>
    <td align="right">3.116E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">BUILDING STORY 1 THERMALZONE FULLSERVICERESTAURANT DINING C END_A - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">17460.84</td>
    <td align="right">13156.3</td>
    <td align="right">2.715E-003</td>
    <td align="right">1.555E-007</td>
    <td align="right">1.495E-006</td>
    <td align="right">1.866E-004</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">BUILDING STORY 1 THERMALZONE FULLSERVICERESTAURANT DINING C END_B - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">17460.84</td>
    <td align="right">13156.3</td>
    <td align="right">2.715E-003</td>
    <td align="right">1.555E-007</td>
    <td align="right">1.495E-006</td>
    <td align="right">1.866E-004</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Zone BUILDING STORY 1 THERMALZONE</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Zone BUILDING STORY 2 THERMALZONE</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Zone BUILDING STORY 3 THERMALZONE</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Zone BUILDING STORY 4 THERMALZONE</td>
    <td align="right">1.2500</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Zone BUILDING STORY 1 THERMALZONE</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Zone BUILDING STORY 2 THERMALZONE</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Zone BUILDING STORY 3 THERMALZONE</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Zone BUILDING STORY 4 THERMALZONE</td>
    <td align="right">1.1500</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">Cooling</td>
    <td align="right">1281627.04813</td>
    <td align="right">1473871.10535</td>
    <td align="right">94.88667</td>
    <td align="right">124.18146</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.41800</td>
    <td align="right">1.33455E-002</td>
    <td align="right">17460.83588</td>
    <td align="right">13156.28112</td>
    <td align="right">124.18146</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">Heating</td>
    <td align="right">87818.50641</td>
    <td align="right">109773.13301</td>
    <td align="right">3.86111</td>
    <td align="right">124.18146</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">9.24091E-004</td>
    <td align="right">17460.83588</td>
    <td align="right">13156.28112</td>
    <td align="right">124.18146</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">Cooling</td>
    <td align="right">578024.06301</td>
    <td align="right">664727.67246</td>
    <td align="right">41.28294</td>
    <td align="right">47.47538</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.41800</td>
    <td align="right">1.33455E-002</td>
    <td align="right">17460.83588</td>
    <td align="right">939.73437</td>
    <td align="right">8.87010</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">Heating</td>
    <td align="right">281216.29935</td>
    <td align="right">351520.37419</td>
    <td align="right">12.04239</td>
    <td align="right">15.05299</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">9.24091E-004</td>
    <td align="right">17460.83588</td>
    <td align="right">939.73437</td>
    <td align="right">8.87010</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">Cooling</td>
    <td align="right">589098.98051</td>
    <td align="right">677463.82758</td>
    <td align="right">42.07209</td>
    <td align="right">48.38290</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.41800</td>
    <td align="right">1.33455E-002</td>
    <td align="right">17460.83588</td>
    <td align="right">939.73437</td>
    <td align="right">8.87010</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">Heating</td>
    <td align="right">321578.49003</td>
    <td align="right">401973.11253</td>
    <td align="right">13.78660</td>
    <td align="right">17.23326</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">9.24091E-004</td>
    <td align="right">17460.83588</td>
    <td align="right">939.73437</td>
    <td align="right">8.87010</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">Cooling</td>
    <td align="right">2445259.98616</td>
    <td align="right">2812048.98409</td>
    <td align="right">155.09112</td>
    <td align="right">178.35479</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">30.30000</td>
    <td align="right">1.33455E-002</td>
    <td align="right">17460.83588</td>
    <td align="right">6490.93321</td>
    <td align="right">79.17384</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">Heating</td>
    <td align="right">236223.03857</td>
    <td align="right">295278.79821</td>
    <td align="right">9.39304</td>
    <td align="right">79.17384</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">9.24091E-004</td>
    <td align="right">17460.83588</td>
    <td align="right">6490.93321</td>
    <td align="right">79.17384</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>System Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">System Name</td>
    <td align="right">Load Type</td>
    <td align="right">Peak Load Kind</td>
    <td align="right">User Design Capacity</td>
    <td align="right">Calc Des Air Flow Rate [m3/s]</td>
    <td align="right">User Des Air Flow Rate [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1 ZONE VAV</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">2566796.15</td>
    <td align="right">124.18146</td>
    <td align="right">124.18146</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:00:00</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">1 ZONE VAV</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">4259546.94</td>
    <td align="right">124.18146</td>
    <td align="right">124.18146</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 01:00:00</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">1 ZONE VAV 1</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">642523.48</td>
    <td align="right">47.47538</td>
    <td align="right">47.47538</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:00:00</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">1 ZONE VAV 1</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">304253.35</td>
    <td align="right">15.05299</td>
    <td align="right">15.05299</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 01:00:00</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">1 ZONE VAV 2</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">655068.85</td>
    <td align="right">48.38290</td>
    <td align="right">48.38290</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:00:00</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">1 ZONE VAV 2</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">304253.35</td>
    <td align="right">17.23326</td>
    <td align="right">17.23326</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 01:00:00</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">1 ZONE VAV 3</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">3176067.01</td>
    <td align="right">178.35479</td>
    <td align="right">178.35479</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:00:00</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">1 ZONE VAV 3</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">2715741.08</td>
    <td align="right">79.17384</td>
    <td align="right">79.17384</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 01:00:00</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">124.18146</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.10714</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.70000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">86.92703</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">4.97840E-003</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.70000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.11118E-002</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">86.92703</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 1 THERMALZONE REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">965205.87504</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 1 THERMALZONE REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.11118E-002</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 1 THERMALZONE REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">16981.84748</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">47.47538</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.28025</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">14.24261</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">8.15689E-004</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.07971E-002</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">15.05299</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 2 THERMALZONE REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">493628.84950</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 2 THERMALZONE REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.07971E-002</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 2 THERMALZONE REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">10269.56062</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">48.38290</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.27500</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">14.51487</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">8.31282E-004</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.23495E-002</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">17.23326</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 3 THERMALZONE REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">564602.14561</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 3 THERMALZONE REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.23495E-002</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 3 THERMALZONE REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">11742.82430</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">178.35479</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">7.45994E-002</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.70000</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">124.84835</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">7.15019E-003</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.70000</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.66247E-002</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">124.84835</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 4 THERMALZONE REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">1217250.14572</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 4 THERMALZONE REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.66247E-002</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 4 THERMALZONE REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">21099.16688</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">86.92703</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">86.92703</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">124.18146</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">124.18146</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">124.18146</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">124.18146</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 1</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">14.24261</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 1</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">14.24261</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 1</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">47.47538</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 1</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">15.05299</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 1</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">47.47538</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 1</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">47.47538</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 1</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 1</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.31707</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 2</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">14.51487</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 2</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">14.51487</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 2</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">48.38290</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 2</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">17.23326</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 2</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">48.38290</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 2</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">48.38290</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 2</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 2</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.35618</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 3</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">124.84835</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 3</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">124.84835</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 3</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">178.35479</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 3</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">124.84835</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 3</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">178.35479</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 3</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">178.35479</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 3</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 3</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.70000</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">124.18146</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 1</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">47.47538</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 2</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">48.38290</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 3</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">178.35479</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">1 ZONE VAV OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">124.18146</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">1 ZONE VAV OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">124.18146</td>
  </tr>
  <tr>
    <td align="right">          91</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">30.30000</td>
  </tr>
  <tr>
    <td align="right">          92</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV CLG COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">          93</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">11.44826</td>
  </tr>
  <tr>
    <td align="right">          94</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">1.33455E-002</td>
  </tr>
  <tr>
    <td align="right">          95</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">          96</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV CLG COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">4611323.00210</td>
  </tr>
  <tr>
    <td align="right">          97</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV CLG COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">0.19579</td>
  </tr>
  <tr>
    <td align="right">          98</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV CLG COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">124.18146</td>
  </tr>
  <tr>
    <td align="right">          99</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">1 ZONE VAV MAIN HTG COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">1277864.08062</td>
  </tr>
  <tr>
    <td align="right">         100</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">1 ZONE VAV MAIN HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.79505E-002</td>
  </tr>
  <tr>
    <td align="right">         101</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">1 ZONE VAV MAIN HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">16789.09136</td>
  </tr>
  <tr>
    <td align="right">         102</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">1 ZONE VAV FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">124.18146</td>
  </tr>
  <tr>
    <td align="right">         103</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">1 ZONE VAV CLG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">0.19579</td>
  </tr>
  <tr>
    <td align="right">         104</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">1 ZONE VAV CLG COIL CONTROLLER</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">2.43218E-006</td>
  </tr>
  <tr>
    <td align="right">         105</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">1 ZONE VAV MAIN HTG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">2.79505E-002</td>
  </tr>
  <tr>
    <td align="right">         106</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">1 ZONE VAV 1 OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">47.47538</td>
  </tr>
  <tr>
    <td align="right">         107</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">1 ZONE VAV 1 OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">8.87010</td>
  </tr>
  <tr>
    <td align="right">         108</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 1 CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.25073</td>
  </tr>
  <tr>
    <td align="right">         109</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 1 CLG COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">         110</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 1 CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">11.43968</td>
  </tr>
  <tr>
    <td align="right">         111</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 1 CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">9.79102E-003</td>
  </tr>
  <tr>
    <td align="right">         112</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 1 CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">         113</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 1 CLG COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">911921.22516</td>
  </tr>
  <tr>
    <td align="right">         114</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 1 CLG COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">3.87184E-002</td>
  </tr>
  <tr>
    <td align="right">         115</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 1 CLG COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">47.47538</td>
  </tr>
  <tr>
    <td align="right">         116</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">1 ZONE VAV 1 MAIN HTG COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">252160.30905</td>
  </tr>
  <tr>
    <td align="right">         117</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">1 ZONE VAV 1 MAIN HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.51546E-003</td>
  </tr>
  <tr>
    <td align="right">         118</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">1 ZONE VAV 1 MAIN HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">3671.22410</td>
  </tr>
  <tr>
    <td align="right">         119</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">1 ZONE VAV 1 FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">47.47538</td>
  </tr>
  <tr>
    <td align="right">         120</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">1 ZONE VAV 1 CLG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">3.87184E-002</td>
  </tr>
  <tr>
    <td align="right">         121</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">1 ZONE VAV 1 CLG COIL CONTROLLER</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">1.22988E-005</td>
  </tr>
  <tr>
    <td align="right">         122</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">1 ZONE VAV 1 MAIN HTG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">5.51546E-003</td>
  </tr>
  <tr>
    <td align="right">         123</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">1 ZONE VAV 2 OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">48.38290</td>
  </tr>
  <tr>
    <td align="right">         124</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">1 ZONE VAV 2 OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">8.87010</td>
  </tr>
  <tr>
    <td align="right">         125</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 2 CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.25534</td>
  </tr>
  <tr>
    <td align="right">         126</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 2 CLG COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">         127</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 2 CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">11.43966</td>
  </tr>
  <tr>
    <td align="right">         128</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 2 CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">9.78452E-003</td>
  </tr>
  <tr>
    <td align="right">         129</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 2 CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">         130</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 2 CLG COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">928681.99273</td>
  </tr>
  <tr>
    <td align="right">         131</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 2 CLG COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">3.94300E-002</td>
  </tr>
  <tr>
    <td align="right">         132</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 2 CLG COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">48.38290</td>
  </tr>
  <tr>
    <td align="right">         133</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">1 ZONE VAV 2 MAIN HTG COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">249523.61275</td>
  </tr>
  <tr>
    <td align="right">         134</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">1 ZONE VAV 2 MAIN HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.45779E-003</td>
  </tr>
  <tr>
    <td align="right">         135</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">1 ZONE VAV 2 MAIN HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">3646.26326</td>
  </tr>
  <tr>
    <td align="right">         136</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">1 ZONE VAV 2 FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">48.38290</td>
  </tr>
  <tr>
    <td align="right">         137</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">1 ZONE VAV 2 CLG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">3.94300E-002</td>
  </tr>
  <tr>
    <td align="right">         138</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">1 ZONE VAV 2 CLG COIL CONTROLLER</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">1.20768E-005</td>
  </tr>
  <tr>
    <td align="right">         139</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">1 ZONE VAV 2 MAIN HTG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">5.45779E-003</td>
  </tr>
  <tr>
    <td align="right">         140</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">1 ZONE VAV 3 OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">178.35479</td>
  </tr>
  <tr>
    <td align="right">         141</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">1 ZONE VAV 3 OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">79.17384</td>
  </tr>
  <tr>
    <td align="right">         142</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 3 CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">27.87369</td>
  </tr>
  <tr>
    <td align="right">         143</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 3 CLG COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">         144</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 3 CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">11.44459</td>
  </tr>
  <tr>
    <td align="right">         145</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 3 CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">1.18201E-002</td>
  </tr>
  <tr>
    <td align="right">         146</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 3 CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">         147</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 3 CLG COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">5285397.74231</td>
  </tr>
  <tr>
    <td align="right">         148</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 3 CLG COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">0.22441</td>
  </tr>
  <tr>
    <td align="right">         149</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 3 CLG COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">178.35479</td>
  </tr>
  <tr>
    <td align="right">         150</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">1 ZONE VAV 3 MAIN HTG COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">1835323.63157</td>
  </tr>
  <tr>
    <td align="right">         151</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">1 ZONE VAV 3 MAIN HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.01437E-002</td>
  </tr>
  <tr>
    <td align="right">         152</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">1 ZONE VAV 3 MAIN HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">24113.21876</td>
  </tr>
  <tr>
    <td align="right">         153</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">1 ZONE VAV 3 FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">178.35479</td>
  </tr>
  <tr>
    <td align="right">         154</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">1 ZONE VAV 3 CLG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">0.22441</td>
  </tr>
  <tr>
    <td align="right">         155</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">1 ZONE VAV 3 CLG COIL CONTROLLER</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">2.12199E-006</td>
  </tr>
  <tr>
    <td align="right">         156</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">1 ZONE VAV 3 MAIN HTG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">4.01437E-002</td>
  </tr>
  <tr>
    <td align="right">         157</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">CHILLED WATER LOOP SECONDARY PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">0.49834</td>
  </tr>
  <tr>
    <td align="right">         158</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">CHILLED WATER LOOP SECONDARY PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">95486.14731</td>
  </tr>
  <tr>
    <td align="right">         159</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">0.49834</td>
  </tr>
  <tr>
    <td align="right">         160</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">59.80129</td>
  </tr>
  <tr>
    <td align="right">         161</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">CHILLED WATER LOOP PRIMARY PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">0.49834</td>
  </tr>
  <tr>
    <td align="right">         162</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">CHILLED WATER LOOP PRIMARY PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">31828.71577</td>
  </tr>
  <tr>
    <td align="right">         163</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">90.1-2004 WATERCOOLED  ROTARY SCREW CHILLER 0</td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">0.49834</td>
  </tr>
  <tr>
    <td align="right">         164</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">90.1-2004 WATERCOOLED  ROTARY SCREW CHILLER 0</td>
    <td align="right">Design Size Reference Capacity [W]</td>
    <td align="right">11737323.96231</td>
  </tr>
  <tr>
    <td align="right">         165</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">90.1-2004 WATERCOOLED  ROTARY SCREW CHILLER 0</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [m3/s]</td>
    <td align="right">0.59739</td>
  </tr>
  <tr>
    <td align="right">         166</td>
    <td align="right">PlantLoop</td>
    <td align="right">FULLSERVICERESTAURANT KITCHEN - 90.1-2004 SERVICE WATER BOOSTER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">5.73550E-003</td>
  </tr>
  <tr>
    <td align="right">         167</td>
    <td align="right">PlantLoop</td>
    <td align="right">FULLSERVICERESTAURANT KITCHEN - 90.1-2004 SERVICE WATER BOOSTER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">0.68826</td>
  </tr>
  <tr>
    <td align="right">         168</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">BOOSTER WATER LOOP PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">5.73550E-003</td>
  </tr>
  <tr>
    <td align="right">         169</td>
    <td align="right">HeatExchanger:FluidToFluid</td>
    <td align="right">HX FOR BOOSTER WATER HEATING</td>
    <td align="right">Loop Supply Side Design Fluid Flow Rate [m3/s]</td>
    <td align="right">5.73550E-003</td>
  </tr>
  <tr>
    <td align="right">         170</td>
    <td align="right">HeatExchanger:FluidToFluid</td>
    <td align="right">HX FOR BOOSTER WATER HEATING</td>
    <td align="right">Loop Demand Side Design Fluid Flow Rate [m3/s]</td>
    <td align="right">5.73550E-003</td>
  </tr>
  <tr>
    <td align="right">         171</td>
    <td align="right">HeatExchanger:FluidToFluid</td>
    <td align="right">HX FOR BOOSTER WATER HEATING</td>
    <td align="right">Heat Exchanger U-Factor Times Area Value [W/C]</td>
    <td align="right">6989.44992</td>
  </tr>
  <tr>
    <td align="right">         172</td>
    <td align="right">HeatExchanger:FluidToFluid</td>
    <td align="right">HX FOR BOOSTER WATER HEATING</td>
    <td align="right">Loop-to-loop Temperature Difference Used to Size Heat Exchanger U-Factor Times Area Value [C]</td>
    <td align="right">17.22222</td>
  </tr>
  <tr>
    <td align="right">         173</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">6.0GAL ELECTRICITY BOOSTER WATER HEATER - 1100KBTU/HR</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">5.73550E-003</td>
  </tr>
  <tr>
    <td align="right">         174</td>
    <td align="right">PlantComponent:TemperatureSource</td>
    <td align="right">MAINS WATER MAKEUP FOR SWH BOOSTER</td>
    <td align="right">Design Size Design Fluid Flow Rate [m3/s]</td>
    <td align="right">3.25012E-002</td>
  </tr>
  <tr>
    <td align="right">         175</td>
    <td align="right">PlantLoop</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">0.59739</td>
  </tr>
  <tr>
    <td align="right">         176</td>
    <td align="right">PlantLoop</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">71.68719</td>
  </tr>
  <tr>
    <td align="right">         177</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">CONDENSER WATER LOOP CONSTANT PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">0.59739</td>
  </tr>
  <tr>
    <td align="right">         178</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">CONDENSER WATER LOOP CONSTANT PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">126419.82865</td>
  </tr>
  <tr>
    <td align="right">         179</td>
    <td align="right">CoolingTower:TwoSpeed</td>
    <td align="right">PROPELLER OR AXIAL TWOSPEED FAN OPEN COOLING TOWER</td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">0.59739</td>
  </tr>
  <tr>
    <td align="right">         180</td>
    <td align="right">CoolingTower:TwoSpeed</td>
    <td align="right">PROPELLER OR AXIAL TWOSPEED FAN OPEN COOLING TOWER</td>
    <td align="right">Fan Power at High Fan Speed [W]</td>
    <td align="right">145645.64848</td>
  </tr>
  <tr>
    <td align="right">         181</td>
    <td align="right">CoolingTower:TwoSpeed</td>
    <td align="right">PROPELLER OR AXIAL TWOSPEED FAN OPEN COOLING TOWER</td>
    <td align="right">Air Flow Rate at High Fan Speed [m3/s]</td>
    <td align="right">393.19799</td>
  </tr>
  <tr>
    <td align="right">         182</td>
    <td align="right">CoolingTower:TwoSpeed</td>
    <td align="right">PROPELLER OR AXIAL TWOSPEED FAN OPEN COOLING TOWER</td>
    <td align="right">U-Factor Times Area Value at High Fan Speed [W/C]</td>
    <td align="right">821929.86279</td>
  </tr>
  <tr>
    <td align="right">         183</td>
    <td align="right">CoolingTower:TwoSpeed</td>
    <td align="right">PROPELLER OR AXIAL TWOSPEED FAN OPEN COOLING TOWER</td>
    <td align="right">Low Fan Speed Air Flow Rate [m3/s]</td>
    <td align="right">196.59899</td>
  </tr>
  <tr>
    <td align="right">         184</td>
    <td align="right">CoolingTower:TwoSpeed</td>
    <td align="right">PROPELLER OR AXIAL TWOSPEED FAN OPEN COOLING TOWER</td>
    <td align="right">Fan Power at Low Fan Speed [W]</td>
    <td align="right">23303.30376</td>
  </tr>
  <tr>
    <td align="right">         185</td>
    <td align="right">CoolingTower:TwoSpeed</td>
    <td align="right">PROPELLER OR AXIAL TWOSPEED FAN OPEN COOLING TOWER</td>
    <td align="right">U-Factor Times Area Value at Low Fan Speed [W/K]</td>
    <td align="right">493157.91768</td>
  </tr>
  <tr>
    <td align="right">         186</td>
    <td align="right">PlantLoop</td>
    <td align="right">FULLSERVICERESTAURANT KITCHEN - 90.1-2004 SERVICE WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">4.20603E-002</td>
  </tr>
  <tr>
    <td align="right">         187</td>
    <td align="right">PlantLoop</td>
    <td align="right">FULLSERVICERESTAURANT KITCHEN - 90.1-2004 SERVICE WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">5.04724</td>
  </tr>
  <tr>
    <td align="right">         188</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">FULLSERVICERESTAURANT KITCHEN - 90.1-2004 SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">4.20603E-002</td>
  </tr>
  <tr>
    <td align="right">         189</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">FULLSERVICERESTAURANT KITCHEN - 90.1-2004 SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">5.39235E-005</td>
  </tr>
  <tr>
    <td align="right">         190</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">5727GAL NATURALGAS WATER HEATER - 5727KBTU/HR</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">4.20603E-002</td>
  </tr>
  <tr>
    <td align="right">         191</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">0.14995</td>
  </tr>
  <tr>
    <td align="right">         192</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">17.99406</td>
  </tr>
  <tr>
    <td align="right">         193</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">HOT WATER LOOP PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">0.14995</td>
  </tr>
  <tr>
    <td align="right">         194</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">HOT WATER LOOP PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">38308.73439</td>
  </tr>
  <tr>
    <td align="right">         195</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">BOILER</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">6855558.64986</td>
  </tr>
  <tr>
    <td align="right">         196</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">BOILER</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">0.14995</td>
  </tr>
  <tr>
    <td align="right">         197</td>
    <td align="right">PlantLoop</td>
    <td align="right">OFFICE SHARED SERVICE WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">3.76083E-004</td>
  </tr>
  <tr>
    <td align="right">         198</td>
    <td align="right">PlantLoop</td>
    <td align="right">OFFICE SHARED SERVICE WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">4.51299E-002</td>
  </tr>
  <tr>
    <td align="right">         199</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">OFFICE SHARED SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">3.76083E-004</td>
  </tr>
  <tr>
    <td align="right">         200</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">OFFICE SHARED SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">48.04001</td>
  </tr>
  <tr>
    <td align="right">         201</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">214GAL ELECTRICITY WATER HEATER - 214KBTU/HR</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">3.76083E-004</td>
  </tr>
</table>
<br><br>
<b>Water Heating Coil Capacity Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heating Coil Capacity Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Name</td>
    <td align="right">Nominal Total Capacity {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 1 THERMALZONE REHEAT COIL</td>
    <td align="right">912452.00</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 2 THERMALZONE REHEAT COIL</td>
    <td align="right">461161.42</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 3 THERMALZONE REHEAT COIL</td>
    <td align="right">513124.14</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 4 THERMALZONE REHEAT COIL</td>
    <td align="right">1150796.02</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">1 ZONE VAV MAIN HTG COIL</td>
    <td align="right">853122.40</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">1 ZONE VAV 1 MAIN HTG COIL</td>
    <td align="right">196337.67</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">1 ZONE VAV 2 MAIN HTG COIL</td>
    <td align="right">195290.23</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">1 ZONE VAV 3 MAIN HTG COIL</td>
    <td align="right">1225291.26</td>
  </tr>
</table>
<br><br>
<b>Water Cooling Coil Capacity Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Cooling Coil Capacity Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Name</td>
    <td align="right">Nominal Total Capacity {W}</td>
    <td align="right">Nominal Sensible Capacity {W}</td>
    <td align="right">Nominal Latent Capacity {W}</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Coil UA Value {W/C}</td>
    <td align="right">Nominal Coil Surface Area {m2}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV CLG COIL</td>
    <td align="right">3915481.53</td>
    <td align="right">2503431.69</td>
    <td align="right">1412049.85</td>
    <td align="right">0.64</td>
    <td align="right">459681.55</td>
    <td align="right">4662.35</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 1 CLG COIL</td>
    <td align="right">1218005.23</td>
    <td align="right">832622.70</td>
    <td align="right">385382.53</td>
    <td align="right">0.68</td>
    <td align="right">146384.30</td>
    <td align="right">1484.71</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 2 CLG COIL</td>
    <td align="right">1240890.38</td>
    <td align="right">848363.21</td>
    <td align="right">392527.17</td>
    <td align="right">0.68</td>
    <td align="right">149139.68</td>
    <td align="right">1512.66</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 3 CLG COIL</td>
    <td align="right">5288463.41</td>
    <td align="right">3442419.44</td>
    <td align="right">1846043.97</td>
    <td align="right">0.65</td>
    <td align="right">613597.85</td>
    <td align="right">6223.45</td>
  </tr>
</table>
<br><br>
<b>Chiller Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Chiller Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">IPLV in SI Units {W/W}</td>
    <td align="right">IPLV in IP Units {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">90.1-2004 WATERCOOLED  ROTARY SCREW CHILLER 0</td>
    <td align="right">7.88</td>
    <td align="right">26.88</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">01/21</td>
    <td align="right">01/21</td>
    <td align="right">WinterDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Environment:Design Day Data</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Design Day Data-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Max Dry-Bulb Temp {C}</td>
    <td align="right">Temp Range {dC}</td>
    <td align="right">Temp Range Ind Type</td>
    <td align="right">Hum Ind Value at Max Temp</td>
    <td align="right">Hum Ind Type</td>
    <td align="right">Pressure {Pa}</td>
    <td align="right">Wind Direction {deg CW from N}</td>
    <td align="right">Wind Speed {m/s}</td>
    <td align="right">Clearness</td>
    <td align="right">Rain</td>
    <td align="right">Snow</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">30.30</td>
    <td align="right">9.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">98769</td>
    <td align="right">240</td>
    <td align="right">5.7</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">27.80</td>
    <td align="right">9.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">98769</td>
    <td align="right">240</td>
    <td align="right">5.7</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">-16.30</td>
    <td align="right">0.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">98769</td>
    <td align="right">270</td>
    <td align="right">5.1</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:Design Day Misc</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Design Day Misc-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DayOfYear</td>
    <td align="right">ASHRAE A Coeff</td>
    <td align="right">ASHRAE B Coeff</td>
    <td align="right">ASHRAE C Coeff</td>
    <td align="right">Solar Constant-Annual Variation</td>
    <td align="right">Eq of Time {minutes}</td>
    <td align="right">Solar Declination Angle {deg}</td>
    <td align="right">Solar Model</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAEClearSky</td>
  </tr>
</table>
<br><br>
<b>Tabular Report</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Tabular Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Style</td>
    <td align="right">Unit Conversion</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">HTML</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">1.0315164265E-002</td>
    <td align="right">1.8575076486E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.3983258258E-003</td>
    <td align="right">4.0877789418E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">0.2251485223</td>
    <td align="right">0.4077692463</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.9432269538E-002</td>
    <td align="right">0.1664117365</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">0.2251381365</td>
    <td align="right">0.3907079097</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.0081341905E-002</td>
    <td align="right">0.1554666512</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">5.6543015496E-002</td>
    <td align="right">0.1315980794</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.3956029127E-002</td>
    <td align="right">1.0886301398E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8.5290629629E-003</td>
    <td align="right">1.4245487232E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.2072558595E-003</td>
    <td align="right">3.8972035252E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">0.2251334253</td>
    <td align="right">0.3963686112</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.7995690188E-002</td>
    <td align="right">0.1632062772</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">0.2251061361</td>
    <td align="right">0.3784679993</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.8534585867E-002</td>
    <td align="right">0.1521995797</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">3.6940851893E-002</td>
    <td align="right">8.2417421388E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.3614559970E-002</td>
    <td align="right">9.4110021781E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1.4342010538E-005</td>
    <td align="right">5.6373573854E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.2974852990E-005</td>
    <td align="right">5.0376812591E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">0.4510408075</td>
    <td align="right">0.8455008898</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.7159759876</td>
    <td align="right">2.1318685180</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">0.4517163403</td>
    <td align="right">0.8520183172</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.8199419442</td>
    <td align="right">2.9256616792</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">4.8840198190E-004</td>
    <td align="right">1.4686861462E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.9697868782E-004</td>
    <td align="right">9.4677032538E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualHeatEmissionsSummary::EntireFacility></a>
<p>Report:<b> Annual Heat Emissions Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-01-03
    10:58:21</b></p>
<b>Heat Emission by Components</b><br><br>
<!-- FullName:Annual Heat Emissions Summary_Entire Facility_Heat Emission by Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Envelope Convection</td>
    <td align="right">Zone Exfiltration</td>
    <td align="right">Zone Exhaust Air</td>
    <td align="right">HVAC Relief Air</td>
    <td align="right">HVAC Reject Heat</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Heat Emissions [GJ]</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-01-03
    10:58:21</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       30.30</td>
    <td align="right">        9.30</td>
    <td align="right">       21.80</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.70</td>
    <td align="right">      240.00</td>
  </tr>
  <tr>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       27.80</td>
    <td align="right">        9.30</td>
    <td align="right">       23.80</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.70</td>
    <td align="right">      240.00</td>
  </tr>
  <tr>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">      -16.30</td>
    <td align="right">        0.00</td>
    <td align="right">      -16.30</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.10</td>
    <td align="right">      270.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-01-03
    10:58:21</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      442.18</td>
    <td align="right">      309.53</td>
    <td align="right">       89.33</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 3</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      181.60</td>
    <td align="right">      127.12</td>
    <td align="right">      162.97</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 4</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      522.14</td>
    <td align="right">      365.50</td>
    <td align="right">      252.02</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 5</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      150.00</td>
    <td align="right">      105.00</td>
    <td align="right">      342.14</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 6</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      125.94</td>
    <td align="right">       88.16</td>
    <td align="right">      252.02</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 7</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      165.78</td>
    <td align="right">      116.05</td>
    <td align="right">      342.14</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      228.28</td>
    <td align="right">      159.79</td>
    <td align="right">       72.68</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1</td>
    <td align="right">TYPICAL INSULATED CARPETED 6IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.250</td>
    <td align="right">       3.540</td>
    <td align="right">    17460.84</td>
    <td align="right">    17460.84</td>
    <td align="right">      342.97</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 11</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      442.18</td>
    <td align="right">      309.53</td>
    <td align="right">       89.33</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 12</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      181.60</td>
    <td align="right">      127.12</td>
    <td align="right">      162.97</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 13</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      522.14</td>
    <td align="right">      365.50</td>
    <td align="right">      252.02</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 14</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      150.00</td>
    <td align="right">      105.00</td>
    <td align="right">      342.14</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 15</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      125.94</td>
    <td align="right">       88.16</td>
    <td align="right">      252.02</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 16</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      165.78</td>
    <td align="right">      116.05</td>
    <td align="right">      342.14</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 17</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      228.28</td>
    <td align="right">      159.79</td>
    <td align="right">       72.68</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      442.18</td>
    <td align="right">      309.53</td>
    <td align="right">       89.33</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 21</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      181.60</td>
    <td align="right">      127.12</td>
    <td align="right">      162.97</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 22</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      522.14</td>
    <td align="right">      365.50</td>
    <td align="right">      252.02</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 23</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      150.00</td>
    <td align="right">      105.00</td>
    <td align="right">      342.14</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 24</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      125.94</td>
    <td align="right">       88.16</td>
    <td align="right">      252.02</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 25</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      165.78</td>
    <td align="right">      116.05</td>
    <td align="right">      342.14</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 26</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      228.28</td>
    <td align="right">      159.79</td>
    <td align="right">       72.68</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 29</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      442.18</td>
    <td align="right">      309.53</td>
    <td align="right">       89.33</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 30</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      181.60</td>
    <td align="right">      127.12</td>
    <td align="right">      162.97</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 31</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      522.14</td>
    <td align="right">      365.50</td>
    <td align="right">      252.02</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 32</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      150.00</td>
    <td align="right">      105.00</td>
    <td align="right">      342.14</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 33</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      125.94</td>
    <td align="right">       88.16</td>
    <td align="right">      252.02</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 34</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      165.78</td>
    <td align="right">      116.05</td>
    <td align="right">      342.14</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 35</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      228.28</td>
    <td align="right">      159.79</td>
    <td align="right">       72.68</td>
    <td align="right">       90.00</td>
