
OS:Version,
  {945bc4c5-0b2e-4abb-9206-3d9da5b32196}, !- Handle
  2.8.0;                                  !- Version Identifier

OS:Facility,
  {50d5622c-b9d1-4fff-87fd-bd0e3aa71c48}; !- Handle

OS:Site,
  {b0ddf81b-2fee-430e-915b-e04c10b660ae}, !- Handle
  Buffalo Niagara Intl Ap_NY_USA,         !- Name
  42.8180322642434,                       !- Latitude {deg}
  -78.850630729414,                       !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  215,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {fa15240e-d105-4ac4-9ec3-d2f58ddbb021}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  No;                                     !- Run Simulation for Weather File Run Periods

OS:Sizing:Parameters,
  {764ddf48-2ce0-449d-be28-aed55318cfc4}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {23201803-965c-4f92-b066-5f4a63105f3c}, !- Handle
  1;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {bd344294-debb-41a8-8ab1-f26f7361ee59}, !- Handle
  20,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:HeatBalanceAlgorithm,
  {ca2ad091-6cf3-49ce-afa0-a6082f726334}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {ebc22eae-63d1-476f-a869-e674543cbe8c}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {1e3eaebf-703d-4902-8858-9459b628a595}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:YearDescription,
  {1a188258-e221-416c-991f-e15ab811e9e6}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:WeatherFile,
  {47193052-ead8-454b-8375-ec90ef4b268a}, !- Handle
  Buffalo Niagara Intl Ap,                !- City
  NY,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725280,                                 !- WMO Number
  42.93,                                  !- Latitude {deg}
  -78.73,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  215,                                    !- Elevation {m}
  file:////Users/tkwasnik/github/urbanopt-example-geojson-reopt-project/weather/USA_NY_Buffalo-Greater.Buffalo.Intl.AP.725280_TMY3.epw, !- Url
  ;                                       !- Checksum

OS:Site:WaterMainsTemperature,
  {287a2120-038a-48eb-88b0-ce912daeba6c}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  8.96666666666667,                       !- Annual Average Outdoor Air Temperature {C}
  26.2;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {e2131844-91cf-4675-88f8-480bfef66a17}, !- Handle
  Buffalo Niagara Intl Ap Ann Clg .4% Condns WB=>MDB, !- Name
  27.8,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  23.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98769,                                  !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.462,                                  !- ASHRAE Taub {dimensionless}
  2.001;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {e04cffd7-0d6d-40d0-bed6-ac6dbc8392af}, !- Handle
  Buffalo Niagara Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  30.3,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  21.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98769,                                  !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.462,                                  !- ASHRAE Taub {dimensionless}
  2.001;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {6feeb694-80db-4c6f-8fd7-1f0238d2ef60}, !- Handle
  Buffalo Niagara Intl Ap Ann Htg 99.6% Condns DB, !- Name
  -16.3,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -16.3,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98769,                                  !- Barometric Pressure {Pa}
  5.1,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:ClimateZones,
  {1bf089d5-f14f-4f30-944f-e00221cee9e4}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  6A;                                     !- Climate Zone Value 1

OS:Node,
  {c4fbb9f3-0de8-45b6-98b8-4f8dc11e7f74}, !- Handle
  Node 1,                                 !- Name
  {efcc6066-daef-4f22-8711-e7e365d06535}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {efcc6066-daef-4f22-8711-e7e365d06535}, !- Handle
  {297b0008-b72a-4e41-aa71-583bad9a40db}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {c4fbb9f3-0de8-45b6-98b8-4f8dc11e7f74}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {37f30d2d-d55b-40df-8b78-993e909e2f58}, !- Handle
  {652772fc-cc09-47bf-80cb-08b0b0bd5ab9}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {a8d6a1f8-308e-44d6-98d4-e8d2258c9c89}, !- Handle
  {3b8b4951-107e-4dcc-a1e3-e40288341de5}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {d1093e6d-2296-4d45-8781-a018093d6ebf}, !- Handle
  {8df1b3b8-430d-44a9-b79c-afdc488f4c55}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {6e69a7a4-45e5-4d6c-8a3d-028bd9733b12}, !- Handle
  Node 2,                                 !- Name
  {4963ae75-bd82-431a-90bf-73b3b99d8a35}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4963ae75-bd82-431a-90bf-73b3b99d8a35}, !- Handle
  {fd755707-9a8b-48fc-a391-d200a12fcd72}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {6e69a7a4-45e5-4d6c-8a3d-028bd9733b12}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {18a7aa7a-ffa4-4d43-a467-b405b76ec1a5}, !- Handle
  {92ce4a75-2cb5-4c58-85ab-ae32bfa3b6c9}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {d1eab893-05d2-4d00-8c4c-a83c4d828db9}, !- Handle
  {09448731-e580-4802-81d6-8a9991560c5f}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {ae50f1fa-5829-4d2b-9ee7-c38fea167261}, !- Handle
  {97d87c67-aa9b-4788-adc5-8437fb2b0511}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {3ed749a5-2e92-4e93-a90a-16404fd9043d}, !- Handle
  Node 3,                                 !- Name
  {f527ca62-d0a6-4a48-b418-5178753b484e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f527ca62-d0a6-4a48-b418-5178753b484e}, !- Handle
  {f5f1bd8a-f8a2-4607-a649-af83ed225df6}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {3ed749a5-2e92-4e93-a90a-16404fd9043d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2983b705-7e2e-4065-8bba-16589d893c24}, !- Handle
  {513dcc32-1b84-48aa-abb2-b6c03e944c4e}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {1f56f39f-1ce9-4099-8605-2768cdc189de}, !- Handle
  {d83f90fd-7b2b-4458-b834-fa375846c0b0}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {6a722df6-5a42-4d0a-bb0f-a9068dbe3c68}, !- Handle
  {799e7e1b-266e-4f01-93a7-4d5e7e704fb4}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {6879edac-6078-4c42-bde1-9c74cd32a17b}, !- Handle
  Node 4,                                 !- Name
  {e4736c9f-383c-4bfb-b13e-c19418e2027c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e4736c9f-383c-4bfb-b13e-c19418e2027c}, !- Handle
  {5a63691e-7241-4fab-ac6d-a44daaca0b4b}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {6879edac-6078-4c42-bde1-9c74cd32a17b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8ac8a577-18f9-4ade-8102-5b139db74535}, !- Handle
  {a6771b23-7a0f-437f-b2fc-abc8db3701f7}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {b5a554b9-2f88-411e-b0c1-e495627214c6}, !- Handle
  {cc2b1024-ea98-4011-95b2-9632bcec481c}, !- Name
  ,                                       !- HVAC Component
  {45607870-1016-4be3-a462-1f7576579c2b}; !- Port 1

OS:PortList,
  {d47ef0b4-a20b-4f97-9d58-1cf1a8dfcdc4}, !- Handle
  {7dc0e24b-9385-4759-bd49-b2859b13ffba}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {5ad43a67-f728-423d-bc82-e68a19725404}, !- Handle
  Node 5,                                 !- Name
  {03bd970a-6062-4e67-896f-2e2e457bc563}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {03bd970a-6062-4e67-896f-2e2e457bc563}, !- Handle
  {e03ed27a-a4ab-47d5-ab1f-bb9ae1d1eeda}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {5ad43a67-f728-423d-bc82-e68a19725404}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d8ac4f04-aac9-4109-a829-239f671043a6}, !- Handle
  {da980f81-b3bf-4c97-8182-380092b088cf}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {09360abe-ee96-4d41-96c3-4d0bfa6df1fb}, !- Handle
  {4d4f0ebb-67ce-4c9c-b63c-6c0d0634ff89}, !- Name
  ,                                       !- HVAC Component
  {75cc9250-3b3d-4788-8280-48947ecccb59}; !- Port 1

OS:PortList,
  {77ee376c-4da0-47fe-a181-81f5508e0bed}, !- Handle
  {0e9a1f57-0f17-4938-88ce-d53d71fc99f4}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {11c0f25a-96ae-4426-bed6-61c4bf01937c}, !- Handle
  Node 6,                                 !- Name
  {fbf22cbd-8ffd-4129-9bed-b044d81b623b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fbf22cbd-8ffd-4129-9bed-b044d81b623b}, !- Handle
  {2a93c7cd-3843-4ef6-87b4-81ec6ab19b17}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {11c0f25a-96ae-4426-bed6-61c4bf01937c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2d64d8df-c481-4357-b01a-8c424cc65d90}, !- Handle
  {67985c9e-9714-4a3c-8f0d-a5762674a552}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {64ca5ebd-4a34-4230-828d-7ea0dfc33660}, !- Handle
  {e45ba55b-b4db-43f7-af99-bd3909f1d2a5}, !- Name
  ,                                       !- HVAC Component
  {dac8e9a1-eb00-4d37-adbe-61233e264705}; !- Port 1

OS:PortList,
  {2537cf07-78fc-4016-a235-37d8a7f17bdb}, !- Handle
  {161e54a6-7d1b-4fa1-b92e-6c96d30e3f29}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {23dc52db-444e-47d9-9273-29cf2af24ad9}, !- Handle
  Node 7,                                 !- Name
  {0fd38cf0-a7da-43ad-a996-af947c4fab46}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0fd38cf0-a7da-43ad-a996-af947c4fab46}, !- Handle
  {2f59837e-d873-450f-a70e-031c6f4f7174}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {23dc52db-444e-47d9-9273-29cf2af24ad9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {94a6b367-bdb0-45b1-85ae-d41468294950}, !- Handle
  {a455c211-e975-4fb1-bd38-bd9867bac060}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {4bf2cb60-d6a2-487c-abd6-29e35d2058e6}, !- Handle
  {4bd4af8f-b9c7-4eae-94a0-cc418978b334}, !- Name
  ,                                       !- HVAC Component
  {74576314-e4a0-44b9-9ca7-f0c5496e22b3}; !- Port 1

OS:PortList,
  {fec4c748-a520-4f89-849c-a176dc4a06d5}, !- Handle
  {f05ef365-b318-49b6-abec-be1063649013}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {b35a0ca9-2029-484e-8b4b-b0dbe9bdf90e}, !- Handle
  Node 8,                                 !- Name
  {0f247018-bf55-4db5-a3d0-3b2b859e4048}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0f247018-bf55-4db5-a3d0-3b2b859e4048}, !- Handle
  {91ab6ab9-00eb-40f1-a45c-6a2d23fd31bf}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {b35a0ca9-2029-484e-8b4b-b0dbe9bdf90e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {519b1e1c-8bb5-4d07-93c0-cf146129fb66}, !- Handle
  {ec9ebbb9-337f-424d-a4bb-023ae938c71e}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {05b29880-951d-4063-93e8-7fa008bdb161}, !- Handle
  {eeae8d4e-bc01-48ec-b54b-293a94d01b68}, !- Name
  ,                                       !- HVAC Component
  {c98c8227-fdcd-49aa-9b4b-212b72a73d51}; !- Port 1

OS:PortList,
  {f807cf97-2e98-4656-9951-16cdf7a75821}, !- Handle
  {bf537a9c-17ce-493a-bafe-6920229f3aa0}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {0ca8efdc-92f2-4a7a-8592-79571eae9768}, !- Handle
  Node 9,                                 !- Name
  {9552b96e-72c1-4d4d-a266-b7939c4ea0f9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9552b96e-72c1-4d4d-a266-b7939c4ea0f9}, !- Handle
  {cf4df521-ea0b-4f41-8422-d0a1d03a2c89}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {0ca8efdc-92f2-4a7a-8592-79571eae9768}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8f233600-1298-4077-88a5-ab9f3180e9fd}, !- Handle
  {02b14b1e-17f8-4e23-978e-c227b7bf6d9b}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {11eeede2-d5f6-4336-b17f-83eadf97bf3b}, !- Handle
  {bd0ec21d-33fe-45a0-90e5-2b7750ac1b6f}, !- Name
  ,                                       !- HVAC Component
  {a67bdf20-7fb3-4496-b3fe-c7024819cb80}; !- Port 1

OS:PortList,
  {556564ed-a6ab-4e18-87c6-c9ccc2c6731f}, !- Handle
  {9a1654ec-9a65-498e-929c-9c694c2fd75c}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {07aaadd8-1842-4387-9be4-1e25ff801352}, !- Handle
  Node 10,                                !- Name
  {354309a5-f784-4cac-9901-86471e71aebd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {354309a5-f784-4cac-9901-86471e71aebd}, !- Handle
  {5a91b3e9-c9b7-4a59-851e-7ea3795c7a97}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {07aaadd8-1842-4387-9be4-1e25ff801352}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {85c62833-bc81-4c95-a376-b56434501b51}, !- Handle
  {f8e0a86e-23df-48a6-8df6-b9a06e527dca}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {35c67a89-8def-4492-a379-0cc62f6e85ca}, !- Handle
  {35a56af9-01f3-4416-81a6-c7a3598ba591}, !- Name
  ,                                       !- HVAC Component
  {7e74eeb4-a644-4a16-a3fa-d9696ee19285}; !- Port 1

OS:PortList,
  {13c4365d-4d9b-4c93-92d9-830c63458660}, !- Handle
  {49871785-981f-43e3-861f-061a620ed88b}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {fc49b53b-26f4-4df0-a5f9-c1cdedd7ba53}, !- Handle
  Node 11,                                !- Name
  {8b8af948-96b3-445d-a21b-cea6fc63bf1c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8b8af948-96b3-445d-a21b-cea6fc63bf1c}, !- Handle
  {846e5877-11e8-4ba3-8dfe-22fe13047386}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {fc49b53b-26f4-4df0-a5f9-c1cdedd7ba53}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5937129b-b998-4fec-bb49-18d86a087f43}, !- Handle
  {ef401d6e-ee0b-4681-95e9-89cccaae603e}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {5cccc2f3-2786-49ee-a982-4aa4aed24338}, !- Handle
  {713afb1e-d98c-4dc0-b4c4-7df058aeea07}, !- Name
  ,                                       !- HVAC Component
  {0868ee3e-7759-464a-b122-a1bb7c5efa2f}; !- Port 1

OS:PortList,
  {dbd6df9a-edfc-4e26-86e3-f45b311b6e45}, !- Handle
  {f9224c0c-b9df-420d-8735-4af0d763f7d9}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {8c4094c5-6831-49e1-8b58-bcbaa829084c}, !- Handle
  Node 12,                                !- Name
  {c627638c-f320-49e9-811a-29c41c4372a6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c627638c-f320-49e9-811a-29c41c4372a6}, !- Handle
  {390c8ab5-63de-4b6a-a621-4ba4c160cf3c}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {8c4094c5-6831-49e1-8b58-bcbaa829084c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5961ad36-47d7-46d0-95d0-6bd172102887}, !- Handle
  {df1c5aa6-92b2-4658-bdc6-9e3acf7b723b}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {ab73f615-815d-46b0-81a2-2c4f764eb271}, !- Handle
  {296c5e45-2776-49e0-8fc7-ee0b5abf166a}, !- Name
  ,                                       !- HVAC Component
  {02c23d5b-95fe-4372-ad0e-1c15884099fd}; !- Port 1

OS:PortList,
  {6c0977c5-2102-493b-9a2f-3acfe1476d26}, !- Handle
  {9c431599-146c-4ccd-a13b-3945d4ff9f42}, !- Name
  ;                                       !- HVAC Component

OS:RunPeriodControl:DaylightSavingTime,
  {ba04804e-5eaf-4cbc-8a72-5dcbf7701f3d}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:People:Definition,
  {9f24eb21-dbb9-4dfc-966e-7a97c4623aca}, !- Handle
  FullServiceRestaurant Kitchen People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Schedule:Ruleset,
  {69fe5893-47f6-4850-80ca-fa77cd76f8d0}, !- Handle
  Clothing Schedule,                      !- Name
  {6a7b429b-d05f-4ef5-aa9d-86054049d56e}, !- Schedule Type Limits Name
  {78823534-2a39-479e-9b6b-42bb5221fada}; !- Default Day Schedule Name

OS:Schedule:Day,
  {78823534-2a39-479e-9b6b-42bb5221fada}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {6a7b429b-d05f-4ef5-aa9d-86054049d56e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d7e2eae4-fe95-461c-9a08-cd4cf78c5953}, !- Handle
  Schedule Rule 1,                        !- Name
  {69fe5893-47f6-4850-80ca-fa77cd76f8d0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2754dc4a-ad11-4c7c-9c15-c021e5e47f1a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2754dc4a-ad11-4c7c-9c15-c021e5e47f1a}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {6a7b429b-d05f-4ef5-aa9d-86054049d56e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {6a7b429b-d05f-4ef5-aa9d-86054049d56e}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {55de14f6-6f39-453f-8659-4e103e1e7894}, !- Handle
  Air Velocity Schedule,                  !- Name
  {96af77be-83fa-4f17-ab5d-8dc918734406}, !- Schedule Type Limits Name
  {5af9a468-4b7e-42ec-ba47-3ba4b5faebfc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5af9a468-4b7e-42ec-ba47-3ba4b5faebfc}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {96af77be-83fa-4f17-ab5d-8dc918734406}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {96af77be-83fa-4f17-ab5d-8dc918734406}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {272e979a-4d7b-4d4a-a046-54957d0d2ee3}, !- Handle
  Work Efficiency Schedule,               !- Name
  {52b2d756-168f-46e2-b380-8d6433661d5b}, !- Schedule Type Limits Name
  {57f2e19c-c430-4942-b7b3-398cda31b4f0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {57f2e19c-c430-4942-b7b3-398cda31b4f0}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {52b2d756-168f-46e2-b380-8d6433661d5b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {52b2d756-168f-46e2-b380-8d6433661d5b}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {bc9b5f60-18d2-42b6-8275-e4d5dcb0b4e8}, !- Handle
  FullServiceRestaurant Kitchen Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.9166925000517,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:AdditionalProperties,
  {2cd45573-fe75-4b75-aad1-34ca3e5e758b}, !- Handle
  {bc9b5f60-18d2-42b6-8275-e4d5dcb0b4e8}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {004c9105-23e8-4b70-a858-6cb10c990320}, !- Handle
  FullServiceRestaurant Kitchen Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  403.969557939116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:GasEquipment:Definition,
  {0b0cff46-de69-4bef-9947-e70bfc7fb162}, !- Handle
  FullServiceRestaurant Kitchen Gas Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  649.246321241426,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:DesignSpecification:OutdoorAir,
  {a74608e8-dcd9-4d05-ae47-311252f863bb}, !- Handle
  FullServiceRestaurant Kitchen Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {48d31b51-d927-4e1e-94e4-769ca7836c9b}, !- Handle
  FullServiceRestaurant Kitchen Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {072018a3-f49b-4b4e-9544-af55af878c21}, !- Number of People Schedule Name
  {ec47c1d6-ff02-442d-ba4b-e0f8c42c7df3}, !- People Activity Level Schedule Name
  {3515e929-8147-4f0c-b362-ae746297e4c3}, !- Lighting Schedule Name
  {4222ee90-9597-4ca3-810d-4c00d58522e1}, !- Electric Equipment Schedule Name
  {95bffd6b-1031-4fa8-a67b-4ba6d7194b86}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {615141ac-6b4a-4e53-b62e-dce60c564dd9}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {072018a3-f49b-4b4e-9544-af55af878c21}, !- Handle
  RestaurantSitDown BLDG_OCC_SCH,         !- Name
  {52b2d756-168f-46e2-b380-8d6433661d5b}, !- Schedule Type Limits Name
  {9d885132-6941-49dc-abab-092cf56e67fb}, !- Default Day Schedule Name
  {edbd2ece-e97c-4128-bbf0-6066c292ff4d}, !- Summer Design Day Schedule Name
  {e6cabff8-d2e2-41c2-b9be-8d018455d604}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9d885132-6941-49dc-abab-092cf56e67fb}, !- Handle
  RestaurantSitDown BLDG_OCC_SCH Default, !- Name
  {52b2d756-168f-46e2-b380-8d6433661d5b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.25,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.35,                                   !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.55,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.65,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.7,                                    !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.35,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.2;                                    !- Value Until Time 16

OS:Schedule:Rule,
  {165c959b-8841-45ed-a2a8-a2c09942adf4}, !- Handle
  Schedule Rule 2,                        !- Name
  {072018a3-f49b-4b4e-9544-af55af878c21}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bda4b07b-1250-49af-9c10-8e4e3e7259cb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bda4b07b-1250-49af-9c10-8e4e3e7259cb}, !- Handle
  RestaurantSitDown BLDG_OCC_SCH Sat Day, !- Name
  {52b2d756-168f-46e2-b380-8d6433661d5b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.45,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.35,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.7,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.65,                                   !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.55,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35;                                   !- Value Until Time 16

OS:Schedule:Day,
  {edbd2ece-e97c-4128-bbf0-6066c292ff4d}, !- Handle
  RestaurantSitDown BLDG_OCC_SCH Summer Design Day, !- Name
  {52b2d756-168f-46e2-b380-8d6433661d5b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ea1e91dd-64e4-4e4d-9996-fa20303d3b6b}, !- Handle
  Schedule Rule 3,                        !- Name
  {072018a3-f49b-4b4e-9544-af55af878c21}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {777279de-b64e-4ff2-8a4b-92dc80c50493}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {777279de-b64e-4ff2-8a4b-92dc80c50493}, !- Handle
  RestaurantSitDown BLDG_OCC_SCH Wkdy Day, !- Name
  {52b2d756-168f-46e2-b380-8d6433661d5b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.8,                                    !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  23,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35,                                   !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0.2;                                    !- Value Until Time 17

OS:Schedule:Day,
  {e6cabff8-d2e2-41c2-b9be-8d018455d604}, !- Handle
  RestaurantSitDown BLDG_OCC_SCH Winter Design Day, !- Name
  {52b2d756-168f-46e2-b380-8d6433661d5b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {ec47c1d6-ff02-442d-ba4b-e0f8c42c7df3}, !- Handle
  RestaurantSitDown ACTIVITY_SCH,         !- Name
  {b2e67d7f-0b2e-45ed-985a-23e1a437ea00}, !- Schedule Type Limits Name
  {6299386b-b125-4fe7-bfbb-cf42eddc2a65}, !- Default Day Schedule Name
  {e524928b-fc48-406e-80fa-3dbcf085e7e3}, !- Summer Design Day Schedule Name
  {a83f4fda-10f7-4916-9609-800e4cf541bc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6299386b-b125-4fe7-bfbb-cf42eddc2a65}, !- Handle
  RestaurantSitDown ACTIVITY_SCH Default, !- Name
  {b2e67d7f-0b2e-45ed-985a-23e1a437ea00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {a83f4fda-10f7-4916-9609-800e4cf541bc}, !- Handle
  RestaurantSitDown ACTIVITY_SCH Winter Design Day, !- Name
  {b2e67d7f-0b2e-45ed-985a-23e1a437ea00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {e524928b-fc48-406e-80fa-3dbcf085e7e3}, !- Handle
  RestaurantSitDown ACTIVITY_SCH Summer Design Day, !- Name
  {b2e67d7f-0b2e-45ed-985a-23e1a437ea00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {b2e67d7f-0b2e-45ed-985a-23e1a437ea00}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {3515e929-8147-4f0c-b362-ae746297e4c3}, !- Handle
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2004_2007, !- Name
  {52b2d756-168f-46e2-b380-8d6433661d5b}, !- Schedule Type Limits Name
  {cded206c-0f6a-4543-bae6-388b535f265c}, !- Default Day Schedule Name
  {edb1aa99-4df8-4498-a4e5-06ee52cff46e}, !- Summer Design Day Schedule Name
  {94b9765c-e68b-4147-abed-dda39fe1295f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cded206c-0f6a-4543-bae6-388b535f265c}, !- Handle
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2004_2007 Default, !- Name
  {52b2d756-168f-46e2-b380-8d6433661d5b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3;                                    !- Value Until Time 8

OS:Schedule:Rule,
  {5167fe24-21e5-4204-9445-bb94be6317f2}, !- Handle
  Schedule Rule 4,                        !- Name
  {3515e929-8147-4f0c-b362-ae746297e4c3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {aebf0109-4e71-486b-b46f-6fc69124564c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aebf0109-4e71-486b-b46f-6fc69124564c}, !- Handle
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2004_2007 Sat Day, !- Name
  {52b2d756-168f-46e2-b380-8d6433661d5b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3;                                    !- Value Until Time 8

OS:Schedule:Day,
  {edb1aa99-4df8-4498-a4e5-06ee52cff46e}, !- Handle
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2004_2007 Summer Design Day, !- Name
  {52b2d756-168f-46e2-b380-8d6433661d5b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8466f220-180f-4f75-97ea-8f8fe91e01fc}, !- Handle
  Schedule Rule 5,                        !- Name
  {3515e929-8147-4f0c-b362-ae746297e4c3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {780a0a84-1970-47c1-a8ee-2bbdf6491544}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {780a0a84-1970-47c1-a8ee-2bbdf6491544}, !- Handle
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2004_2007 Wkdy Day, !- Name
  {52b2d756-168f-46e2-b380-8d6433661d5b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.15,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9,                                    !- Value Until Time 5
  23,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3;                                    !- Value Until Time 7

OS:Schedule:Day,
  {94b9765c-e68b-4147-abed-dda39fe1295f}, !- Handle
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2004_2007 Winter Design Day, !- Name
  {52b2d756-168f-46e2-b380-8d6433661d5b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {4222ee90-9597-4ca3-810d-4c00d58522e1}, !- Handle
  RestaurantSitDown BLDG_EQUIP_SCH,       !- Name
  {52b2d756-168f-46e2-b380-8d6433661d5b}, !- Schedule Type Limits Name
  {6e7f337d-e111-4dac-b989-3c671fc794ed}, !- Default Day Schedule Name
  {4809f855-f64f-4bdc-ac43-ca3b5805f0a2}, !- Summer Design Day Schedule Name
  {3eb223f8-4257-4f68-a34b-ca7e8a68ad8d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6e7f337d-e111-4dac-b989-3c671fc794ed}, !- Handle
  RestaurantSitDown BLDG_EQUIP_SCH Default, !- Name
  {52b2d756-168f-46e2-b380-8d6433661d5b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.02,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.03,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.02,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.12,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.13,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.15,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.18,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.21,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.26,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.29,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.27,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.23,                                   !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.26,                                   !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.24,                                   !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.22,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.2,                                    !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.18,                                   !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.09,                                   !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.03;                                   !- Value Until Time 22

OS:Schedule:Rule,
  {eaa937d5-433d-40c6-be92-7e3c6c749047}, !- Handle
  Schedule Rule 6,                        !- Name
  {4222ee90-9597-4ca3-810d-4c00d58522e1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c2f0facc-325e-4e2c-af8f-735f3ed89265}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c2f0facc-325e-4e2c-af8f-735f3ed89265}, !- Handle
  RestaurantSitDown BLDG_EQUIP_SCH Default|Sat|Wkdy Day, !- Name
  {52b2d756-168f-46e2-b380-8d6433661d5b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.02,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.03,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.02,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.12,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.13,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.15,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.18,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.21,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.26,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.29,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.27,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.23,                                   !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.26,                                   !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.24,                                   !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.22,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.2,                                    !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.18,                                   !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.09,                                   !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.03;                                   !- Value Until Time 22

OS:Schedule:Day,
  {4809f855-f64f-4bdc-ac43-ca3b5805f0a2}, !- Handle
  RestaurantSitDown BLDG_EQUIP_SCH Summer Design Day, !- Name
  {52b2d756-168f-46e2-b380-8d6433661d5b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.29;                                   !- Value Until Time 1

OS:Schedule:Day,
  {3eb223f8-4257-4f68-a34b-ca7e8a68ad8d}, !- Handle
  RestaurantSitDown BLDG_EQUIP_SCH Winter Design Day, !- Name
  {52b2d756-168f-46e2-b380-8d6433661d5b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {95bffd6b-1031-4fa8-a67b-4ba6d7194b86}, !- Handle
  RestaurantSitDown Rest_GAS_EQUIP_SCH,   !- Name
  {52b2d756-168f-46e2-b380-8d6433661d5b}, !- Schedule Type Limits Name
  {bb3fc747-656f-4ba6-9e81-0e35af2094f9}, !- Default Day Schedule Name
  {ea6a42dc-926f-4343-b5fa-66c0404aedff}, !- Summer Design Day Schedule Name
  {ca070375-7791-44f9-8f3e-d2a58a6a4cf3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bb3fc747-656f-4ba6-9e81-0e35af2094f9}, !- Handle
  RestaurantSitDown Rest_GAS_EQUIP_SCH Default, !- Name
  {52b2d756-168f-46e2-b380-8d6433661d5b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.02,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.03,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.02,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.12,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.13,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.15,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.18,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.21,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.26,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.29,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.27,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.23,                                   !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.26,                                   !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.24,                                   !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.22,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.2,                                    !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.18,                                   !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.09,                                   !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.03;                                   !- Value Until Time 22

OS:Schedule:Rule,
  {076f7704-eeb2-45e0-8dc0-2e6e8d9108be}, !- Handle
  Schedule Rule 7,                        !- Name
  {95bffd6b-1031-4fa8-a67b-4ba6d7194b86}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cd3ae577-e6d9-4edf-b0cb-000fd3a37156}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cd3ae577-e6d9-4edf-b0cb-000fd3a37156}, !- Handle
  RestaurantSitDown Rest_GAS_EQUIP_SCH Default|Sat|Wkdy Day, !- Name
  {52b2d756-168f-46e2-b380-8d6433661d5b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.02,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.03,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.02,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.12,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.13,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.15,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.18,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.21,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.26,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.29,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.27,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.23,                                   !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.26,                                   !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.24,                                   !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.22,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.2,                                    !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.18,                                   !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.09,                                   !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.03;                                   !- Value Until Time 22

OS:Schedule:Day,
  {ea6a42dc-926f-4343-b5fa-66c0404aedff}, !- Handle
  RestaurantSitDown Rest_GAS_EQUIP_SCH Summer Design Day, !- Name
  {52b2d756-168f-46e2-b380-8d6433661d5b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.29;                                   !- Value Until Time 1

OS:Schedule:Day,
  {ca070375-7791-44f9-8f3e-d2a58a6a4cf3}, !- Handle
  RestaurantSitDown Rest_GAS_EQUIP_SCH Winter Design Day, !- Name
  {52b2d756-168f-46e2-b380-8d6433661d5b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {615141ac-6b4a-4e53-b62e-dce60c564dd9}, !- Handle
  RestaurantSitDown INFIL_HALF_ON_SCH,    !- Name
  {52b2d756-168f-46e2-b380-8d6433661d5b}, !- Schedule Type Limits Name
  {d3ffad95-e2ef-427e-ba38-2363e6406992}, !- Default Day Schedule Name
  {49f91cb0-3044-4cdf-903e-65c7efbb5067}, !- Summer Design Day Schedule Name
  {8604e14b-638a-4473-869f-82f2db941b0c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d3ffad95-e2ef-427e-ba38-2363e6406992}, !- Handle
  RestaurantSitDown INFIL_HALF_ON_SCH Default, !- Name
  {52b2d756-168f-46e2-b380-8d6433661d5b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:Schedule:Day,
  {8604e14b-638a-4473-869f-82f2db941b0c}, !- Handle
  RestaurantSitDown INFIL_HALF_ON_SCH Winter Design Day, !- Name
  {52b2d756-168f-46e2-b380-8d6433661d5b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:Schedule:Day,
  {49f91cb0-3044-4cdf-903e-65c7efbb5067}, !- Handle
  RestaurantSitDown INFIL_HALF_ON_SCH Summer Design Day, !- Name
  {52b2d756-168f-46e2-b380-8d6433661d5b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:Schedule:Rule,
  {24f1f827-1f82-4d24-8f8b-382bcda5f1f4}, !- Handle
  Schedule Rule 8,                        !- Name
  {615141ac-6b4a-4e53-b62e-dce60c564dd9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {50587e4d-c8f9-494d-ab38-7c745d1814f9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {50587e4d-c8f9-494d-ab38-7c745d1814f9}, !- Handle
  RestaurantSitDown INFIL_HALF_ON_SCH Default|WntrDsn|SmrDsn|Sat|Wkdy Day, !- Name
  {52b2d756-168f-46e2-b380-8d6433661d5b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:People:Definition,
  {84cd1b48-ef56-48fa-a1a6-818a3cb0f050}, !- Handle
  FullServiceRestaurant Dining People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.753473729169681,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {49751e06-22a2-42da-b737-41d07e17dd63}, !- Handle
  FullServiceRestaurant Dining Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  22.6042118750904,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:AdditionalProperties,
  {0597a4fa-c7c9-4480-b8a4-4fbe8d58252a}, !- Handle
  {49751e06-22a2-42da-b737-41d07e17dd63}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {1eec9004-6169-4047-a06d-52197c9f2b9b}, !- Handle
  FullServiceRestaurant Dining Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  64.927907633593,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3;                                    !- Fraction Radiant

OS:DesignSpecification:OutdoorAir,
  {a1ffc937-51c1-42fc-8caf-b99cfeb7b0ef}, !- Handle
  FullServiceRestaurant Dining Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {4c8d6818-8766-4ebe-89e0-1f6030966d44}, !- Handle
  FullServiceRestaurant Dining Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {072018a3-f49b-4b4e-9544-af55af878c21}, !- Number of People Schedule Name
  {ec47c1d6-ff02-442d-ba4b-e0f8c42c7df3}, !- People Activity Level Schedule Name
  {3515e929-8147-4f0c-b362-ae746297e4c3}, !- Lighting Schedule Name
  {4222ee90-9597-4ca3-810d-4c00d58522e1}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {615141ac-6b4a-4e53-b62e-dce60c564dd9}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultConstructionSet,
  {b058d286-b419-4744-a398-86d5154d26eb}, !- Handle
  Res 90.1-2004 - FullSrvRest - ASHRAE 169-2013-6A, !- Name
  {e954c057-1688-4e07-b895-bc851e54a5ec}, !- Default Exterior Surface Constructions Name
  {c06d7508-053d-451c-8f0e-84eaf97329ea}, !- Default Interior Surface Constructions Name
  {95dbb737-e156-46cd-9373-0388ea169225}, !- Default Ground Contact Surface Constructions Name
  {fedc467d-0d0c-4493-ae56-aec423ce29f5}, !- Default Exterior SubSurface Constructions Name
  {ddf0090a-e5ac-45b4-bf47-4b4ca16071cf}, !- Default Interior SubSurface Constructions Name
  {58844225-20aa-4b44-a6c8-0be8ce9df27a}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {e954c057-1688-4e07-b895-bc851e54a5ec}, !- Handle
  Default Surface Constructions 1,        !- Name
  {6d988730-6735-4fd6-acf7-ed38927d6073}, !- Floor Construction Name
  {3eb930a9-6aa4-4f92-b69a-93ed981a1fcc}, !- Wall Construction Name
  {12ba7154-cb59-4394-87be-39ff7632bd6d}; !- Roof Ceiling Construction Name

OS:Construction,
  {6d988730-6735-4fd6-acf7-ed38927d6073}, !- Handle
  Typical Insulated Exterior Mass Floor R-11.49, !- Name
  ,                                       !- Surface Rendering Name
  {643180a2-8ef5-480a-94ea-3855d2cf43a0}, !- Layer 1
  {94153ddf-efa3-435b-88cc-c5f0bbccc9c4}, !- Layer 2
  {ca6e3086-9891-4594-9ab7-e960b066a1c6}; !- Layer 3

OS:StandardsInformation:Construction,
  {d68fadb3-f2b1-4e30-8d6b-1d74cf0a84b2}, !- Handle
  {6d988730-6735-4fd6-acf7-ed38927d6073}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {643180a2-8ef5-480a-94ea-3855d2cf43a0}, !- Handle
  Typical Insulation R-8.93,              !- Name
  Smooth,                                 !- Roughness
  1.57183221366242,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {94153ddf-efa3-435b-88cc-c5f0bbccc9c4}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {ca6e3086-9891-4594-9ab7-e960b066a1c6}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {3eb930a9-6aa4-4f92-b69a-93ed981a1fcc}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-11.9, !- Name
  ,                                       !- Surface Rendering Name
  {f4219054-cae8-49a4-ad91-ec97c1f05e5e}, !- Layer 1
  {a7333f9f-88f9-4900-b015-ffa705ef3313}, !- Layer 2
  {7eeecfa1-89f8-404a-bf5f-d19a336a6ded}, !- Layer 3
  {a7333f9f-88f9-4900-b015-ffa705ef3313}; !- Layer 4

OS:StandardsInformation:Construction,
  {a3b5d045-fb1f-4c03-b92e-0e8729869801}, !- Handle
  {3eb930a9-6aa4-4f92-b69a-93ed981a1fcc}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {f4219054-cae8-49a4-ad91-ec97c1f05e5e}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {a7333f9f-88f9-4900-b015-ffa705ef3313}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {7eeecfa1-89f8-404a-bf5f-d19a336a6ded}, !- Handle
  Typical Insulation R-9.73,              !- Name
  Smooth,                                 !- Roughness
  1.712828371834,                         !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {12ba7154-cb59-4394-87be-39ff7632bd6d}, !- Handle
  Typical Wood Joist Attic Floor R-37.04, !- Name
  ,                                       !- Surface Rendering Name
  {a7333f9f-88f9-4900-b015-ffa705ef3313}, !- Layer 1
  {6d20712f-82e8-4a81-ab70-0dece9905f8a}; !- Layer 2

OS:StandardsInformation:Construction,
  {e409e88c-cca3-40f2-8bfa-a35fc9c70eec}, !- Handle
  {12ba7154-cb59-4394-87be-39ff7632bd6d}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material:NoMass,
  {6d20712f-82e8-4a81-ab70-0dece9905f8a}, !- Handle
  Typical Insulation R-35.4,              !- Name
  Smooth,                                 !- Roughness
  6.23478649910089,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {c06d7508-053d-451c-8f0e-84eaf97329ea}, !- Handle
  Default Surface Constructions 2,        !- Name
  {b6ca4580-1ee3-48cd-be09-ddf247d1f99b}, !- Floor Construction Name
  {292f8f7f-ee71-499f-b99e-6116c0a16906}, !- Wall Construction Name
  {61c7b79c-9294-4a3a-bf71-6785a91eb76d}; !- Roof Ceiling Construction Name

OS:Construction,
  {b6ca4580-1ee3-48cd-be09-ddf247d1f99b}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {80b0c204-6a09-435d-a58e-681175eac442}, !- Layer 1
  {a3e3a6be-c2b0-4237-8f96-7279a7caddcb}; !- Layer 2

OS:StandardsInformation:Construction,
  {0328c078-9179-4d8d-9be2-a3dbf9718587}, !- Handle
  {b6ca4580-1ee3-48cd-be09-ddf247d1f99b}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {80b0c204-6a09-435d-a58e-681175eac442}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:Material:NoMass,
  {a3e3a6be-c2b0-4237-8f96-7279a7caddcb}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {292f8f7f-ee71-499f-b99e-6116c0a16906}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {cc5fe60d-64d6-40b6-989c-193f8655ac91}, !- Layer 1
  {cc5fe60d-64d6-40b6-989c-193f8655ac91}; !- Layer 2

OS:StandardsInformation:Construction,
  {c9b63b4d-7981-4822-9d1d-aa30a6c2ee33}, !- Handle
  {292f8f7f-ee71-499f-b99e-6116c0a16906}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {cc5fe60d-64d6-40b6-989c-193f8655ac91}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {61c7b79c-9294-4a3a-bf71-6785a91eb76d}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {a3e3a6be-c2b0-4237-8f96-7279a7caddcb}, !- Layer 1
  {80b0c204-6a09-435d-a58e-681175eac442}; !- Layer 2

OS:StandardsInformation:Construction,
  {1783d62a-7313-46ba-84b9-8ebe7658a34e}, !- Handle
  {61c7b79c-9294-4a3a-bf71-6785a91eb76d}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {95dbb737-e156-46cd-9373-0388ea169225}, !- Handle
  Default Surface Constructions 3,        !- Name
  {accdedbe-698d-4bd7-8b24-f0ae84bd37f4}, !- Floor Construction Name
  {f2819c50-6f82-4e17-822c-bada013ca029}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {accdedbe-698d-4bd7-8b24-f0ae84bd37f4}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {c0b46c67-616b-40d1-8c34-6db1bd52bf60}, !- Layer 1
  {ca6e3086-9891-4594-9ab7-e960b066a1c6}; !- Layer 2

OS:StandardsInformation:Construction,
  {d5c1663e-2a6f-41b2-adca-3651057f6803}, !- Handle
  {accdedbe-698d-4bd7-8b24-f0ae84bd37f4}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {014ddbc6-f91f-4728-b8a5-160fa681889c}, !- Handle
  Typical Insulation R-0.58,              !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {c0b46c67-616b-40d1-8c34-6db1bd52bf60}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {f2819c50-6f82-4e17-822c-bada013ca029}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {c225ab52-0548-4cce-b458-a562f9685707}; !- Layer 1

OS:StandardsInformation:Construction,
  {898a0015-d8a3-46d2-a8c3-4322a1921ec8}, !- Handle
  {f2819c50-6f82-4e17-822c-bada013ca029}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {c225ab52-0548-4cce-b458-a562f9685707}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {fedc467d-0d0c-4493-ae56-aec423ce29f5}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {0057d171-7b8c-4318-b107-e446a66db48b}, !- Fixed Window Construction Name
  {0057d171-7b8c-4318-b107-e446a66db48b}, !- Operable Window Construction Name
  {1cf88ce2-1429-4734-8108-3c1275398131}, !- Door Construction Name
  {0057d171-7b8c-4318-b107-e446a66db48b}, !- Glass Door Construction Name
  {ba44bd13-0aa5-456a-8162-6bbfc9151df9}, !- Overhead Door Construction Name
  {0d5efa2c-532b-4e69-8313-0653dc5de6c2}, !- Skylight Construction Name
  {977771f3-c817-44c5-bfc0-09625d17b93e}, !- Tubular Daylight Dome Construction Name
  {977771f3-c817-44c5-bfc0-09625d17b93e}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {0057d171-7b8c-4318-b107-e446a66db48b}, !- Handle
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Name
  ,                                       !- Surface Rendering Name
  {54ed4b95-f482-44bb-846c-c487abfdccc2}, !- Layer 1
  {565b8cdd-db87-4482-9116-8ccc9de58eff}, !- Layer 2
  {401a47c4-09da-4bc1-b6e6-f9cf19aea6a1}; !- Layer 3

OS:StandardsInformation:Construction,
  {82da9191-ad5f-402b-b330-e5e5f86ccb90}, !- Handle
  {0057d171-7b8c-4318-b107-e446a66db48b}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {54ed4b95-f482-44bb-846c-c487abfdccc2}, !- Handle
  BLUE 6MM,                               !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.48,                                   !- Solar Transmittance at Normal Incidence
  0.05,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.05,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.57,                                   !- Visible Transmittance at Normal Incidence
  0.06,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.06,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {565b8cdd-db87-4482-9116-8ccc9de58eff}, !- Handle
  AIR 6MM,                                !- Name
  Air,                                    !- Gas Type
  0.0063;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
  {401a47c4-09da-4bc1-b6e6-f9cf19aea6a1}, !- Handle
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {1cf88ce2-1429-4734-8108-3c1275398131}, !- Handle
  Typical Insulated Metal Door R-1.43,    !- Name
  ,                                       !- Surface Rendering Name
  {8dd81411-840f-4a13-8c00-f29344b5b862}, !- Layer 1
  {014ddbc6-f91f-4728-b8a5-160fa681889c}; !- Layer 2

OS:StandardsInformation:Construction,
  {7c886072-106e-46d2-a51b-5abde9980eb0}, !- Handle
  {1cf88ce2-1429-4734-8108-3c1275398131}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {8dd81411-840f-4a13-8c00-f29344b5b862}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ba44bd13-0aa5-456a-8162-6bbfc9151df9}, !- Handle
  Typical Overhead Door R-2.0,            !- Name
  ,                                       !- Surface Rendering Name
  {9f675bab-5ac9-41e3-8faf-167fdcd3e04e}; !- Layer 1

OS:StandardsInformation:Construction,
  {5009b72d-3fa4-4308-8c45-4772481179de}, !- Handle
  {ba44bd13-0aa5-456a-8162-6bbfc9151df9}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Material:NoMass,
  {9f675bab-5ac9-41e3-8faf-167fdcd3e04e}, !- Handle
  Typical Insulation R-1.15,              !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {0d5efa2c-532b-4e69-8313-0653dc5de6c2}, !- Handle
  U 1.17 SHGC 0.49 Simple Glazing Skylight U-1.17 SHGC 0.0, !- Name
  ,                                       !- Surface Rendering Name
  {1e038988-710b-4d5e-a83a-c67907f43971}; !- Layer 1

OS:StandardsInformation:Construction,
  {75f5df5d-af35-45bf-a7bb-20c7fe6a8665}, !- Handle
  {0d5efa2c-532b-4e69-8313-0653dc5de6c2}, !- Construction Name
  ,                                       !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {1e038988-710b-4d5e-a83a-c67907f43971}, !- Handle
  U 1.17 SHGC 0.49 Simple Glazing U-1.17 SHGC 0.0, !- Name
  6.64356810910278,                       !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:Construction,
  {977771f3-c817-44c5-bfc0-09625d17b93e}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {90d3707e-184b-40b4-b5bc-4635a2303a59}; !- Layer 1

OS:StandardsInformation:Construction,
  {0363446d-127f-4307-a613-507e37f41949}, !- Handle
  {977771f3-c817-44c5-bfc0-09625d17b93e}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {90d3707e-184b-40b4-b5bc-4635a2303a59}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {ddf0090a-e5ac-45b4-bf47-4b4ca16071cf}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {977771f3-c817-44c5-bfc0-09625d17b93e}, !- Fixed Window Construction Name
  {977771f3-c817-44c5-bfc0-09625d17b93e}, !- Operable Window Construction Name
  {b95d9e8e-4200-4228-8a5d-46adfd7a8763}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {b95d9e8e-4200-4228-8a5d-46adfd7a8763}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {df817fe7-b555-4adc-8c6e-0629181c2295}; !- Layer 1

OS:StandardsInformation:Construction,
  {7a67dd8c-76c4-49b3-8c35-295604d28d07}, !- Handle
  {b95d9e8e-4200-4228-8a5d-46adfd7a8763}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {df817fe7-b555-4adc-8c6e-0629181c2295}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {58844225-20aa-4b44-a6c8-0be8ce9df27a}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {df817fe7-b555-4adc-8c6e-0629181c2295}; !- Layer 1

OS:StandardsInformation:Construction,
  {b8ef26dc-ff43-4085-908f-280d051fac69}, !- Handle
  {58844225-20aa-4b44-a6c8-0be8ce9df27a}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Schedule:Constant,
  {f48bb874-d3d1-46d2-84b0-e37f3c1cf657}, !- Handle
  Always On Discrete,                     !- Name
  {9184f45c-72a2-44ef-bfc3-e98b2d417c74}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {9184f45c-72a2-44ef-bfc3-e98b2d417c74}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {c2330acd-25e8-49f0-ba87-ec1e9a0c6475}, !- Handle
  FullServiceRestaurant Dining A  - Story Ground Infiltration, !- Name
  {81a55c35-6918-4327-a94d-d7c864d8df63}, !- Space or SpaceType Name
  {f48bb874-d3d1-46d2-84b0-e37f3c1cf657}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.39324417970194e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {20481ca9-7a24-4d7d-8858-4836b18bc7e6}, !- Handle
  FullServiceRestaurant Dining A end_a - Story Ground Infiltration, !- Name
  {81a55c35-6918-4327-a94d-d7c864d8df63}, !- Space or SpaceType Name
  {f48bb874-d3d1-46d2-84b0-e37f3c1cf657}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.08727895627207e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e8006a32-e32d-4658-8379-125b13f92066}, !- Handle
  FullServiceRestaurant Dining B end_a - Story Ground Infiltration, !- Name
  {81a55c35-6918-4327-a94d-d7c864d8df63}, !- Space or SpaceType Name
  {f48bb874-d3d1-46d2-84b0-e37f3c1cf657}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  4.32647744889567e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ccb9ffbb-faa1-47c9-a457-4c610e335636}, !- Handle
  FullServiceRestaurant Dining C  - Story Ground Infiltration, !- Name
  {81a55c35-6918-4327-a94d-d7c864d8df63}, !- Space or SpaceType Name
  {f48bb874-d3d1-46d2-84b0-e37f3c1cf657}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.39324417970194e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5801dc27-4a13-4ab1-a655-7e1eb3dd0519}, !- Handle
  FullServiceRestaurant Dining C end_a - Story Ground Infiltration, !- Name
  {81a55c35-6918-4327-a94d-d7c864d8df63}, !- Space or SpaceType Name
  {f48bb874-d3d1-46d2-84b0-e37f3c1cf657}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.08727895627207e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3a54492a-4879-4891-b0c9-df8421448e6d}, !- Handle
  FullServiceRestaurant Kitchen A  - Story Ground Infiltration, !- Name
  {81a55c35-6918-4327-a94d-d7c864d8df63}, !- Space or SpaceType Name
  {f48bb874-d3d1-46d2-84b0-e37f3c1cf657}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  9.33233269193727e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4c35b2ef-44b8-4490-86f1-eda64cee3618}, !- Handle
  FullServiceRestaurant Kitchen A end_b - Story Ground Infiltration, !- Name
  {81a55c35-6918-4327-a94d-d7c864d8df63}, !- Space or SpaceType Name
  {f48bb874-d3d1-46d2-84b0-e37f3c1cf657}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.08727895627207e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d8edd55c-3c83-4839-9485-11b6c6c921ca}, !- Handle
  FullServiceRestaurant Kitchen B end_b - Story Ground Infiltration, !- Name
  {81a55c35-6918-4327-a94d-d7c864d8df63}, !- Space or SpaceType Name
  {f48bb874-d3d1-46d2-84b0-e37f3c1cf657}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  4.32647744889567e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a595003c-fd78-463c-b524-398c376ece7b}, !- Handle
  FullServiceRestaurant Kitchen C  - Story Ground Infiltration, !- Name
  {81a55c35-6918-4327-a94d-d7c864d8df63}, !- Space or SpaceType Name
  {f48bb874-d3d1-46d2-84b0-e37f3c1cf657}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  9.33233269193726e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a8d9288e-fa3c-4567-8a92-21b281d881d5}, !- Handle
  FullServiceRestaurant Kitchen C end_b - Story Ground Infiltration, !- Name
  {81a55c35-6918-4327-a94d-d7c864d8df63}, !- Space or SpaceType Name
  {f48bb874-d3d1-46d2-84b0-e37f3c1cf657}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.08727895627207e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Site:GroundTemperature:BuildingSurface,
  {6b64862a-0b0c-4746-8bf1-157cbbddbf5a}, !- Handle
  19.47,                                  !- January Ground Temperature {C}
  19.42,                                  !- February Ground Temperature {C}
  19.66,                                  !- March Ground Temperature {C}
  19.95,                                  !- April Ground Temperature {C}
  20.23,                                  !- May Ground Temperature {C}
  22.64,                                  !- June Ground Temperature {C}
  23.12,                                  !- July Ground Temperature {C}
  23.2,                                   !- August Ground Temperature {C}
  23.13,                                  !- September Ground Temperature {C}
  20.66,                                  !- October Ground Temperature {C}
  20.14,                                  !- November Ground Temperature {C}
  19.7;                                   !- December Ground Temperature {C}

OS:Schedule:Ruleset,
  {71d380b9-a7e9-4650-89aa-cbd5196d7e74}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {52b2d756-168f-46e2-b380-8d6433661d5b}, !- Schedule Type Limits Name
  {5895cfab-03a7-43b3-8d0d-78e1bca1c99a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5895cfab-03a7-43b3-8d0d-78e1bca1c99a}, !- Handle
  Schedule Day 13,                        !- Name
  {52b2d756-168f-46e2-b380-8d6433661d5b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights:Definition,
  {0a78c9dc-f2b4-4a30-b42a-4af79062506a}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.15;                                   !- Design Level {W}

OS:Exterior:Lights,
  {9761d928-93fb-44f5-b970-2404bca62d98}, !- Handle
  Parking Areas and Drives,               !- Name
  {0a78c9dc-f2b4-4a30-b42a-4af79062506a}, !- Exterior Lights Definition Name
  {f48bb874-d3d1-46d2-84b0-e37f3c1cf657}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  90367.6499999999,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {932ad804-a26a-4990-ab1f-652f7d244eee}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.2;                                    !- Design Level {W}

OS:Exterior:Lights,
  {cb564500-b08a-4504-9257-aabc7ee4619d}, !- Handle
  Building Facades,                       !- Name
  {932ad804-a26a-4990-ab1f-652f7d244eee}, !- Exterior Lights Definition Name
  {71d380b9-a7e9-4650-89aa-cbd5196d7e74}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  5975.01464433352,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {fb48661d-75b7-4100-901c-581022b1ede0}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {f245970e-966e-4e13-be6d-81af199f2e47}, !- Handle
  Main Entries,                           !- Name
  {fb48661d-75b7-4100-901c-581022b1ede0}, !- Exterior Lights Definition Name
  {f48bb874-d3d1-46d2-84b0-e37f3c1cf657}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  17.8504,                                !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {c37ea08a-06c6-44e7-ba28-ed7d23f3344b}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {c4ac947e-0cc9-493c-82dd-42f4ce71e11a}, !- Handle
  Other Doors,                            !- Name
  {c37ea08a-06c6-44e7-ba28-ed7d23f3344b}, !- Exterior Lights Definition Name
  {f48bb874-d3d1-46d2-84b0-e37f3c1cf657}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  26.7756,                                !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Schedule:Ruleset,
  {65779677-4dc4-493f-a473-c509bdd9a9be}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH,  !- Name
  {9184f45c-72a2-44ef-bfc3-e98b2d417c74}, !- Schedule Type Limits Name
  {29bc7761-085d-42d9-8c30-744e1de655ea}, !- Default Day Schedule Name
  {fda0a607-3d73-4da4-8691-c010cf2b780c}, !- Summer Design Day Schedule Name
  {39fbae6c-3d89-4ebc-88fe-cf5240f1f790}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {29bc7761-085d-42d9-8c30-744e1de655ea}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH Default, !- Name
  {9184f45c-72a2-44ef-bfc3-e98b2d417c74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {39fbae6c-3d89-4ebc-88fe-cf5240f1f790}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH Winter Design Day, !- Name
  {9184f45c-72a2-44ef-bfc3-e98b2d417c74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {fda0a607-3d73-4da4-8691-c010cf2b780c}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH Summer Design Day, !- Name
  {9184f45c-72a2-44ef-bfc3-e98b2d417c74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {4c2c616c-a421-4e84-934b-bcf8663af750}, !- Handle
  Schedule Rule 9,                        !- Name
  {65779677-4dc4-493f-a473-c509bdd9a9be}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ad7ff56a-542f-4990-a3d3-9257db2aecc2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ad7ff56a-542f-4990-a3d3-9257db2aecc2}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Name
  {9184f45c-72a2-44ef-bfc3-e98b2d417c74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Fan:ZoneExhaust,
  {47954654-5d80-4e69-8026-3d175c218ce3}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Exhaust Fan, !- Name
  {65779677-4dc4-493f-a473-c509bdd9a9be}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.12760080715331,                       !- Maximum Flow Rate {m3/s}
  {82a54fc8-00e9-4968-95fc-3a0580b28c23}, !- Air Inlet Node Name
  {94198ff4-a198-402b-a1df-95416a475d53}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {65779677-4dc4-493f-a473-c509bdd9a9be}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {1f7b150b-08c0-4680-aa64-25ef4edda9c0}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {dc13c646-5ff1-480f-9287-c6cbbb590851}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {74576314-e4a0-44b9-9ca7-f0c5496e22b3}, !- Inlet Port
  {82a54fc8-00e9-4968-95fc-3a0580b28c23}; !- Outlet Port

OS:Connection,
  {74576314-e4a0-44b9-9ca7-f0c5496e22b3}, !- Handle
  {d4aff9a9-ab51-4131-8c6f-98c6f3a23817}, !- Name
  {4bf2cb60-d6a2-487c-abd6-29e35d2058e6}, !- Source Object
  3,                                      !- Outlet Port
  {dc13c646-5ff1-480f-9287-c6cbbb590851}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82a54fc8-00e9-4968-95fc-3a0580b28c23}, !- Handle
  {e034a5ff-e78c-46d7-bf3a-3f4752a8e666}, !- Name
  {dc13c646-5ff1-480f-9287-c6cbbb590851}, !- Source Object
  3,                                      !- Outlet Port
  {47954654-5d80-4e69-8026-3d175c218ce3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d7bf1acd-d062-4109-a68e-dca052375db2}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {94198ff4-a198-402b-a1df-95416a475d53}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {94198ff4-a198-402b-a1df-95416a475d53}, !- Handle
  {cf76865a-5679-4ac0-8217-030e79aedf45}, !- Name
  {47954654-5d80-4e69-8026-3d175c218ce3}, !- Source Object
  7,                                      !- Outlet Port
  {d7bf1acd-d062-4109-a68e-dca052375db2}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {1f7b150b-08c0-4680-aa64-25ef4edda9c0}, !- Handle
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule, !- Name
  {c4618d41-469a-4af8-a8fe-58e6b67aae31}, !- Schedule Type Limits Name
  {b7172e43-bdb4-493c-823f-3b58b5cf8918}, !- Default Day Schedule Name
  {659870c5-6700-41aa-9c15-a7f32b67af1b}, !- Summer Design Day Schedule Name
  {c4794d40-70b4-494e-87ab-b761a6372fcd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b7172e43-bdb4-493c-823f-3b58b5cf8918}, !- Handle
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default, !- Name
  {c4618d41-469a-4af8-a8fe-58e6b67aae31}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.933710317509291,                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.933710317509291;                      !- Value Until Time 3

OS:Schedule:Day,
  {c4794d40-70b4-494e-87ab-b761a6372fcd}, !- Handle
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Winter Design Day, !- Name
  {c4618d41-469a-4af8-a8fe-58e6b67aae31}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.933710317509291,                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.933710317509291;                      !- Value Until Time 3

OS:Schedule:Day,
  {659870c5-6700-41aa-9c15-a7f32b67af1b}, !- Handle
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Summer Design Day, !- Name
  {c4618d41-469a-4af8-a8fe-58e6b67aae31}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.933710317509291,                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.933710317509291;                      !- Value Until Time 3

OS:Schedule:Rule,
  {0a37a6ce-f413-49d2-a419-5c99cc4b3792}, !- Handle
  Schedule Rule 10,                       !- Name
  {1f7b150b-08c0-4680-aa64-25ef4edda9c0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7e18a237-efde-42fe-b0e6-039646e86aa2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7e18a237-efde-42fe-b0e6-039646e86aa2}, !- Handle
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Name
  {c4618d41-469a-4af8-a8fe-58e6b67aae31}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.933710317509291,                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.933710317509291;                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {c4618d41-469a-4af8-a8fe-58e6b67aae31}, !- Handle
  Dimensionless,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Fan:ZoneExhaust,
  {a79bec0e-87f9-47bc-a847-b0fb135d2c76}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Transfer Air Source, !- Name
  {65779677-4dc4-493f-a473-c509bdd9a9be}, !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.119142190161559,                      !- Maximum Flow Rate {m3/s}
  {d3361a42-305f-43f1-88c9-a7370527564c}, !- Air Inlet Node Name
  {a2bae778-132e-4968-a3c9-a2ce71db5a20}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {4c504f50-4a0a-4f4f-aeb4-576378473937}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Transfer Air Source Inlet Air Node, !- Name
  {45607870-1016-4be3-a462-1f7576579c2b}, !- Inlet Port
  {d3361a42-305f-43f1-88c9-a7370527564c}; !- Outlet Port

OS:Connection,
  {45607870-1016-4be3-a462-1f7576579c2b}, !- Handle
  {fd309ccf-f0e3-4f38-a540-9980d1b469ec}, !- Name
  {b5a554b9-2f88-411e-b0c1-e495627214c6}, !- Source Object
  3,                                      !- Outlet Port
  {4c504f50-4a0a-4f4f-aeb4-576378473937}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3361a42-305f-43f1-88c9-a7370527564c}, !- Handle
  {3a50b1c2-b54d-4212-9c90-33e909c5a99a}, !- Name
  {4c504f50-4a0a-4f4f-aeb4-576378473937}, !- Source Object
  3,                                      !- Outlet Port
  {a79bec0e-87f9-47bc-a847-b0fb135d2c76}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {08be42d7-d9cb-4454-ac39-96e07ef27628}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Transfer Air Source Outlet Air Node, !- Name
  {a2bae778-132e-4968-a3c9-a2ce71db5a20}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a2bae778-132e-4968-a3c9-a2ce71db5a20}, !- Handle
  {506afd79-c19d-47e0-acf1-ddafe83e4990}, !- Name
  {a79bec0e-87f9-47bc-a847-b0fb135d2c76}, !- Source Object
  7,                                      !- Outlet Port
  {08be42d7-d9cb-4454-ac39-96e07ef27628}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {70b62591-632b-413b-8bef-81655475858e}, !- Handle
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ;                                       !- Unit Type

OS:Fan:ZoneExhaust,
  {655f9946-dc42-42df-9d97-2e757ecb0b39}, !- Handle
  Zone FullServiceRestaurant Kitchen A end_b - Story Ground Exhaust Fan, !- Name
  {65779677-4dc4-493f-a473-c509bdd9a9be}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0743317223040001,                     !- Maximum Flow Rate {m3/s}
  {c8d1773a-05fd-4fa7-911f-3d5c4917c2ff}, !- Air Inlet Node Name
  {690eea8c-2e15-44e8-a9fe-b9f1bf5f590f}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {65779677-4dc4-493f-a473-c509bdd9a9be}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {0a0da5d5-f8d2-470c-9356-9fa4317ea1b9}, !- Handle
  Zone FullServiceRestaurant Kitchen A end_b - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {7e74eeb4-a644-4a16-a3fa-d9696ee19285}, !- Inlet Port
  {c8d1773a-05fd-4fa7-911f-3d5c4917c2ff}; !- Outlet Port

OS:Connection,
  {7e74eeb4-a644-4a16-a3fa-d9696ee19285}, !- Handle
  {a815939d-e593-4a13-8402-31f0ab5ed261}, !- Name
  {35c67a89-8def-4492-a379-0cc62f6e85ca}, !- Source Object
  3,                                      !- Outlet Port
  {0a0da5d5-f8d2-470c-9356-9fa4317ea1b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8d1773a-05fd-4fa7-911f-3d5c4917c2ff}, !- Handle
  {b63fa44a-5f27-4b1f-860a-0b7bdcee529c}, !- Name
  {0a0da5d5-f8d2-470c-9356-9fa4317ea1b9}, !- Source Object
  3,                                      !- Outlet Port
  {655f9946-dc42-42df-9d97-2e757ecb0b39}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {01a8735c-0a99-4490-9e04-18e5525c1ba5}, !- Handle
  Zone FullServiceRestaurant Kitchen A end_b - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {690eea8c-2e15-44e8-a9fe-b9f1bf5f590f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {690eea8c-2e15-44e8-a9fe-b9f1bf5f590f}, !- Handle
  {9b86c163-9606-4982-ac7a-ab42962e1b1a}, !- Name
  {655f9946-dc42-42df-9d97-2e757ecb0b39}, !- Source Object
  7,                                      !- Outlet Port
  {01a8735c-0a99-4490-9e04-18e5525c1ba5}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {da150d9f-866f-4bf9-a797-fb1539d476f7}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Exhaust Fan, !- Name
  {65779677-4dc4-493f-a473-c509bdd9a9be}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  1.01549287130972,                       !- Maximum Flow Rate {m3/s}
  {e6b1f75d-619a-4bff-918b-6da3ccc2d887}, !- Air Inlet Node Name
  {3b73a644-78ab-4f49-a2e3-bd5f682575b7}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {65779677-4dc4-493f-a473-c509bdd9a9be}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {1f7b150b-08c0-4680-aa64-25ef4edda9c0}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {5e00b2d6-cde0-4130-976c-0954d197fcc7}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {c98c8227-fdcd-49aa-9b4b-212b72a73d51}, !- Inlet Port
  {e6b1f75d-619a-4bff-918b-6da3ccc2d887}; !- Outlet Port

OS:Connection,
  {c98c8227-fdcd-49aa-9b4b-212b72a73d51}, !- Handle
  {467eef66-70ab-4af5-871a-e7791e05bb92}, !- Name
  {05b29880-951d-4063-93e8-7fa008bdb161}, !- Source Object
  3,                                      !- Outlet Port
  {5e00b2d6-cde0-4130-976c-0954d197fcc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6b1f75d-619a-4bff-918b-6da3ccc2d887}, !- Handle
  {78f47cd7-3b74-4a4c-aa3c-0fa1ac943a83}, !- Name
  {5e00b2d6-cde0-4130-976c-0954d197fcc7}, !- Source Object
  3,                                      !- Outlet Port
  {da150d9f-866f-4bf9-a797-fb1539d476f7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7ddf7b20-ff28-4014-8b6f-9f41665be35e}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {3b73a644-78ab-4f49-a2e3-bd5f682575b7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3b73a644-78ab-4f49-a2e3-bd5f682575b7}, !- Handle
  {a64374fc-4aa8-444a-abae-c3bfbf8e6b7d}, !- Name
  {da150d9f-866f-4bf9-a797-fb1539d476f7}, !- Source Object
  7,                                      !- Outlet Port
  {7ddf7b20-ff28-4014-8b6f-9f41665be35e}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {36a07a40-0850-4618-a892-d224d0cf3b2b}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Transfer Air Source, !- Name
  {65779677-4dc4-493f-a473-c509bdd9a9be}, !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.948176171299017,                      !- Maximum Flow Rate {m3/s}
  {ae52ffef-0758-49e9-bf87-bb8a9ca884f2}, !- Air Inlet Node Name
  {0a7dbceb-5258-4643-99ac-81c2c0142685}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {121c67a2-b6a8-4463-b780-bc9f9c2d18ff}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Transfer Air Source Inlet Air Node, !- Name
  {75cc9250-3b3d-4788-8280-48947ecccb59}, !- Inlet Port
  {ae52ffef-0758-49e9-bf87-bb8a9ca884f2}; !- Outlet Port

OS:Connection,
  {75cc9250-3b3d-4788-8280-48947ecccb59}, !- Handle
  {d75b4069-064d-4e1a-8fc1-c75b502849bb}, !- Name
  {09360abe-ee96-4d41-96c3-4d0bfa6df1fb}, !- Source Object
  3,                                      !- Outlet Port
  {121c67a2-b6a8-4463-b780-bc9f9c2d18ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae52ffef-0758-49e9-bf87-bb8a9ca884f2}, !- Handle
  {dd05a9c2-5463-4cf0-b4c5-7b969e8d5a8b}, !- Name
  {121c67a2-b6a8-4463-b780-bc9f9c2d18ff}, !- Source Object
  3,                                      !- Outlet Port
  {36a07a40-0850-4618-a892-d224d0cf3b2b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ae022bac-e070-4af6-839f-cb078abf8d50}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Transfer Air Source Outlet Air Node, !- Name
  {0a7dbceb-5258-4643-99ac-81c2c0142685}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0a7dbceb-5258-4643-99ac-81c2c0142685}, !- Handle
  {adced551-9251-4962-a886-fb6485914f87}, !- Name
  {36a07a40-0850-4618-a892-d224d0cf3b2b}, !- Source Object
  7,                                      !- Outlet Port
  {ae022bac-e070-4af6-839f-cb078abf8d50}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {73ce1282-f3c5-4018-ae24-282740d250b7}, !- Handle
  Zone FullServiceRestaurant Kitchen B end_b - Story Ground Exhaust Fan, !- Name
  {65779677-4dc4-493f-a473-c509bdd9a9be}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.591558437566888,                      !- Maximum Flow Rate {m3/s}
  {eac4d45f-8681-4c92-a29a-8d6eeeb75414}, !- Air Inlet Node Name
  {1792f7bd-b9da-4eb2-86f9-85ccf9d6bdda}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {65779677-4dc4-493f-a473-c509bdd9a9be}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {680b557a-0777-4358-a214-845ebe036105}, !- Handle
  Zone FullServiceRestaurant Kitchen B end_b - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {0868ee3e-7759-464a-b122-a1bb7c5efa2f}, !- Inlet Port
  {eac4d45f-8681-4c92-a29a-8d6eeeb75414}; !- Outlet Port

OS:Connection,
  {0868ee3e-7759-464a-b122-a1bb7c5efa2f}, !- Handle
  {3c2c328b-ca0e-42b6-9fcb-f427d95278de}, !- Name
  {5cccc2f3-2786-49ee-a982-4aa4aed24338}, !- Source Object
  3,                                      !- Outlet Port
  {680b557a-0777-4358-a214-845ebe036105}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eac4d45f-8681-4c92-a29a-8d6eeeb75414}, !- Handle
  {c5e011a0-21e2-4f18-b901-9d548d0d2f98}, !- Name
  {680b557a-0777-4358-a214-845ebe036105}, !- Source Object
  3,                                      !- Outlet Port
  {73ce1282-f3c5-4018-ae24-282740d250b7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {009c5e11-a543-4eca-b851-cdfd5407402b}, !- Handle
  Zone FullServiceRestaurant Kitchen B end_b - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {1792f7bd-b9da-4eb2-86f9-85ccf9d6bdda}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1792f7bd-b9da-4eb2-86f9-85ccf9d6bdda}, !- Handle
  {19b539e8-c2d4-49b7-855d-546d78f843d7}, !- Name
  {73ce1282-f3c5-4018-ae24-282740d250b7}, !- Source Object
  7,                                      !- Outlet Port
  {009c5e11-a543-4eca-b851-cdfd5407402b}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {4c405adc-ad1d-44ea-84df-18c84eec600b}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Exhaust Fan, !- Name
  {65779677-4dc4-493f-a473-c509bdd9a9be}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.127600807153309,                      !- Maximum Flow Rate {m3/s}
  {f874fcd7-4889-4acc-ab03-f3b69aef7919}, !- Air Inlet Node Name
  {16469341-83fc-43c0-8379-d63ae845ecc8}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {65779677-4dc4-493f-a473-c509bdd9a9be}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {1f7b150b-08c0-4680-aa64-25ef4edda9c0}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {73fd970e-a426-49da-947f-1ec9e2930dff}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {a67bdf20-7fb3-4496-b3fe-c7024819cb80}, !- Inlet Port
  {f874fcd7-4889-4acc-ab03-f3b69aef7919}; !- Outlet Port

OS:Connection,
  {a67bdf20-7fb3-4496-b3fe-c7024819cb80}, !- Handle
  {4e9ce99b-90c7-4590-89dc-ab6acf827c59}, !- Name
  {11eeede2-d5f6-4336-b17f-83eadf97bf3b}, !- Source Object
  3,                                      !- Outlet Port
  {73fd970e-a426-49da-947f-1ec9e2930dff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f874fcd7-4889-4acc-ab03-f3b69aef7919}, !- Handle
  {6415a967-8474-4d67-ad5b-9f1715962915}, !- Name
  {73fd970e-a426-49da-947f-1ec9e2930dff}, !- Source Object
  3,                                      !- Outlet Port
  {4c405adc-ad1d-44ea-84df-18c84eec600b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8dfef5bd-69f5-4fcb-9d6d-8fb73dc63208}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {16469341-83fc-43c0-8379-d63ae845ecc8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {16469341-83fc-43c0-8379-d63ae845ecc8}, !- Handle
  {00910bc2-0ac4-446a-8e21-6c6a12f96ea5}, !- Name
  {4c405adc-ad1d-44ea-84df-18c84eec600b}, !- Source Object
  7,                                      !- Outlet Port
  {8dfef5bd-69f5-4fcb-9d6d-8fb73dc63208}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {e96491e3-c288-4f96-aa4f-592d13fdf26a}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Transfer Air Source, !- Name
  {65779677-4dc4-493f-a473-c509bdd9a9be}, !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.119142190161558,                      !- Maximum Flow Rate {m3/s}
  {9e8cf4b7-2640-4d53-b7bf-4661c545a22a}, !- Air Inlet Node Name
  {9d9df358-4d4a-4f20-9581-a4f453ce43b4}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {9a08aaa6-c13e-49b5-8dab-99f88b45b2dc}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Transfer Air Source Inlet Air Node, !- Name
  {dac8e9a1-eb00-4d37-adbe-61233e264705}, !- Inlet Port
  {9e8cf4b7-2640-4d53-b7bf-4661c545a22a}; !- Outlet Port

OS:Connection,
  {dac8e9a1-eb00-4d37-adbe-61233e264705}, !- Handle
  {708d90de-bd43-4280-8673-649581c2dda2}, !- Name
  {64ca5ebd-4a34-4230-828d-7ea0dfc33660}, !- Source Object
  3,                                      !- Outlet Port
  {9a08aaa6-c13e-49b5-8dab-99f88b45b2dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e8cf4b7-2640-4d53-b7bf-4661c545a22a}, !- Handle
  {33a5d3b5-8fd1-4e92-8f15-aefcb5924af0}, !- Name
  {9a08aaa6-c13e-49b5-8dab-99f88b45b2dc}, !- Source Object
  3,                                      !- Outlet Port
  {e96491e3-c288-4f96-aa4f-592d13fdf26a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {45e481f4-781e-4217-bc1f-37bb4341fe01}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Transfer Air Source Outlet Air Node, !- Name
  {9d9df358-4d4a-4f20-9581-a4f453ce43b4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9d9df358-4d4a-4f20-9581-a4f453ce43b4}, !- Handle
  {7ae31a60-3274-4a7d-9f01-f59ebd41cbb0}, !- Name
  {e96491e3-c288-4f96-aa4f-592d13fdf26a}, !- Source Object
  7,                                      !- Outlet Port
  {45e481f4-781e-4217-bc1f-37bb4341fe01}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {ca66b334-5510-4406-88a0-1284a799db02}, !- Handle
  Zone FullServiceRestaurant Kitchen C end_b - Story Ground Exhaust Fan, !- Name
  {65779677-4dc4-493f-a473-c509bdd9a9be}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.074331722304,                         !- Maximum Flow Rate {m3/s}
  {13b8dd50-26f1-451b-8a88-3e99a10586bb}, !- Air Inlet Node Name
  {22973948-3725-4d5a-8040-31b7e3d99690}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {65779677-4dc4-493f-a473-c509bdd9a9be}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {f93166e3-dfa1-48ee-86be-8c92cab46579}, !- Handle
  Zone FullServiceRestaurant Kitchen C end_b - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {02c23d5b-95fe-4372-ad0e-1c15884099fd}, !- Inlet Port
  {13b8dd50-26f1-451b-8a88-3e99a10586bb}; !- Outlet Port

OS:Connection,
  {02c23d5b-95fe-4372-ad0e-1c15884099fd}, !- Handle
  {f8deda7d-fb48-4208-9d71-2470a7fcc27f}, !- Name
  {ab73f615-815d-46b0-81a2-2c4f764eb271}, !- Source Object
  3,                                      !- Outlet Port
  {f93166e3-dfa1-48ee-86be-8c92cab46579}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13b8dd50-26f1-451b-8a88-3e99a10586bb}, !- Handle
  {ea20f4e7-17a9-4614-bd9b-2cde8373635e}, !- Name
  {f93166e3-dfa1-48ee-86be-8c92cab46579}, !- Source Object
  3,                                      !- Outlet Port
  {ca66b334-5510-4406-88a0-1284a799db02}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1f75ff9e-4b4c-4b50-bf87-8e7dfdfa3114}, !- Handle
  Zone FullServiceRestaurant Kitchen C end_b - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {22973948-3725-4d5a-8040-31b7e3d99690}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {22973948-3725-4d5a-8040-31b7e3d99690}, !- Handle
  {0449084d-7191-442a-8e58-c040bdac9284}, !- Name
  {ca66b334-5510-4406-88a0-1284a799db02}, !- Source Object
  7,                                      !- Outlet Port
  {1f75ff9e-4b4c-4b50-bf87-8e7dfdfa3114}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {1478e9fb-677b-4a0c-b983-b168251ece08}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH,         !- Name
  {70b62591-632b-413b-8bef-81655475858e}, !- Schedule Type Limits Name
  {d561b7ff-4664-4304-a512-d16a1b12a4f0}, !- Default Day Schedule Name
  {7f69ce95-36b3-4aad-abe6-b8572b17236d}, !- Summer Design Day Schedule Name
  {6af30fb5-62b0-4075-9fae-5d2faaa24c40}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d561b7ff-4664-4304-a512-d16a1b12a4f0}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH Default, !- Name
  {70b62591-632b-413b-8bef-81655475858e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  22,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  23,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2;                                    !- Value Until Time 12

OS:Schedule:Day,
  {7f69ce95-36b3-4aad-abe6-b8572b17236d}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH Summer Design Day, !- Name
  {70b62591-632b-413b-8bef-81655475858e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.55,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.45,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.45,                                   !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.35,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  20,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  21,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  22,                                     !- Hour 16
  0,                                      !- Minute 16
  0.55,                                   !- Value Until Time 16
  23,                                     !- Hour 17
  0,                                      !- Minute 17
  0.45,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.25;                                   !- Value Until Time 18

OS:Schedule:Rule,
  {7c0c9b22-26fd-4e7e-83e2-6c706d66faca}, !- Handle
  Schedule Rule 11,                       !- Name
  {1478e9fb-677b-4a0c-b983-b168251ece08}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {00998c04-8dd7-4077-9198-7d84bad1755c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {00998c04-8dd7-4077-9198-7d84bad1755c}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {70b62591-632b-413b-8bef-81655475858e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.55,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.45,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.45,                                   !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.35,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  20,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  21,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  22,                                     !- Hour 16
  0,                                      !- Minute 16
  0.55,                                   !- Value Until Time 16
  23,                                     !- Hour 17
  0,                                      !- Minute 17
  0.45,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.25;                                   !- Value Until Time 18

OS:Schedule:Day,
  {6af30fb5-62b0-4075-9fae-5d2faaa24c40}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH Winter Design Day, !- Name
  {70b62591-632b-413b-8bef-81655475858e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.45,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.45,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.35,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.55,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.3;                                    !- Value Until Time 15

OS:Schedule:Rule,
  {94e17154-68db-4088-8d6a-7782b9fef931}, !- Handle
  Schedule Rule 12,                       !- Name
  {1478e9fb-677b-4a0c-b983-b168251ece08}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c1ed24f0-7365-48fa-ace2-e07616326399}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c1ed24f0-7365-48fa-ace2-e07616326399}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {70b62591-632b-413b-8bef-81655475858e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.45,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.45,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.35,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.55,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.3;                                    !- Value Until Time 15

OS:WaterUse:Connections,
  {43ca1234-e7ea-4525-ab0d-4ab18b8ba80b}, !- Handle
  Booster FullServiceRestaurant Kitchen - 90.1-2004 WUC 5.39gpm at 180F, !- Name
  {6f3483bf-da8c-4dd1-aa07-87f85c4dd40c}, !- Inlet Node Name
  {1ca318de-3cae-41ec-92a8-beedefcd653b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a5ac930c-c8ed-4bda-9e91-9f9c6e340b28}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8d30c2d0-8cf5-4e2d-b13e-be2863186ffa}, !- Handle
  Booster FullServiceRestaurant Kitchen - 90.1-2004 Service Water Use Def 5.39gpm, !- Name
  ,                                       !- End-Use Subcategory
  0.000340279009151816,                   !- Peak Flow Rate {m3/s}
  {3f819ca2-8881-438d-8bb8-1f8b46c6e27c}, !- Target Temperature Schedule Name
  {6afb0ab7-1812-4352-add4-ad7b3c266a84}, !- Sensible Fraction Schedule Name
  {3e2fef99-36ba-4027-8695-cbde0fa8c80d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6afb0ab7-1812-4352-add4-ad7b3c266a84}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {52b2d756-168f-46e2-b380-8d6433661d5b}, !- Schedule Type Limits Name
  {cfe0d2e2-cbc0-4de1-8433-4ce213741739}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cfe0d2e2-cbc0-4de1-8433-4ce213741739}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {52b2d756-168f-46e2-b380-8d6433661d5b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3e2fef99-36ba-4027-8695-cbde0fa8c80d}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {52b2d756-168f-46e2-b380-8d6433661d5b}, !- Schedule Type Limits Name
  {faf4777c-d376-439d-aa02-ab160d7792db}; !- Default Day Schedule Name

OS:Schedule:Day,
  {faf4777c-d376-439d-aa02-ab160d7792db}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {52b2d756-168f-46e2-b380-8d6433661d5b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3f819ca2-8881-438d-8bb8-1f8b46c6e27c}, !- Handle
  Mixed Water At Faucet Temp - 180F,      !- Name
  {319407fa-e435-4942-a9d6-3e8bbadfa144}, !- Schedule Type Limits Name
  {1dd4c756-60cb-4b19-bb88-213c1ad1fb01}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1dd4c756-60cb-4b19-bb88-213c1ad1fb01}, !- Handle
  Mixed Water At Faucet Temp - 180F Default, !- Name
  {319407fa-e435-4942-a9d6-3e8bbadfa144}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {319407fa-e435-4942-a9d6-3e8bbadfa144}, !- Handle
  Temperature,                            !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {a5ac930c-c8ed-4bda-9e91-9f9c6e340b28}, !- Handle
  Booster FullServiceRestaurant Kitchen - 90.1-2004 Service Water Use 5.39gpm at 180F, !- Name
  {8d30c2d0-8cf5-4e2d-b13e-be2863186ffa}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {1478e9fb-677b-4a0c-b983-b168251ece08}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {89189bd7-c918-4e74-a2d9-c50da2f0c651}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2004 WUC 3.6gpm at 140F, !- Name
  {a846a0e4-760a-4bed-850d-fb2d6daeab82}, !- Inlet Node Name
  {9773ae60-9014-4a30-840e-865389ff4a40}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b2d01bde-2a08-4f7d-8fe2-e68abbd8cf01}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {72423058-20a2-4478-9953-33551161f947}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Use Def 3.6gpm, !- Name
  ,                                       !- End-Use Subcategory
  0.000226852672767877,                   !- Peak Flow Rate {m3/s}
  {422262cf-9773-4ecc-80c7-cd8cdafddbf2}, !- Target Temperature Schedule Name
  {6afb0ab7-1812-4352-add4-ad7b3c266a84}, !- Sensible Fraction Schedule Name
  {3e2fef99-36ba-4027-8695-cbde0fa8c80d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {422262cf-9773-4ecc-80c7-cd8cdafddbf2}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {319407fa-e435-4942-a9d6-3e8bbadfa144}, !- Schedule Type Limits Name
  {610a4272-bc2e-4894-a651-cad8d1d652c8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {610a4272-bc2e-4894-a651-cad8d1d652c8}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {319407fa-e435-4942-a9d6-3e8bbadfa144}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {b2d01bde-2a08-4f7d-8fe2-e68abbd8cf01}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Use 3.6gpm at 140F, !- Name
  {72423058-20a2-4478-9953-33551161f947}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {1478e9fb-677b-4a0c-b983-b168251ece08}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {b1aee808-7c6d-405e-b5af-022846286fe4}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {e26d4e9e-80ff-4e3d-9114-737d55bef377}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {a5e19eed-c894-4a5d-8c87-74d7df98ef5d}, !- Plant Side Inlet Node Name
  {94e92b81-d351-408b-b797-4c117cacd3bb}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {cd26bab4-f1ee-468e-9fec-72b99998e7f4}, !- Demand Side Inlet Node Name
  {79a12d75-ba65-4f42-9189-8d6ffac066a6}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {db06c533-0acb-4ca1-ae2c-9aa1541e1f3a}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {099eddb0-48b2-4b55-9d1e-6b60f24d7ff5}, !- Demand Mixer Name
  {81c1c33d-d60f-4505-8911-faf069b5a02a}, !- Demand Splitter Name
  {536869c1-c380-434f-981d-f9a5d20d8196}, !- Supply Mixer Name
  {1cd03e36-31a7-402a-8b18-d9c8a3b35c1e}; !- Supply Splitter Name

OS:Node,
  {5031b3e3-0f4e-4546-92d5-b49362799450}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop Supply Inlet Node, !- Name
  {a5e19eed-c894-4a5d-8c87-74d7df98ef5d}, !- Inlet Port
  {59c89d83-a716-4d55-a7fe-75e70dd77067}; !- Outlet Port

OS:Node,
  {e26d4e9e-80ff-4e3d-9114-737d55bef377}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop Supply Outlet Node, !- Name
  {e9438725-c64a-4e5f-a105-1160f75d5fc2}, !- Inlet Port
  {94e92b81-d351-408b-b797-4c117cacd3bb}; !- Outlet Port

OS:Node,
  {179ddf7b-29ce-4318-bf8a-98a3a8afbfee}, !- Handle
  340gal NaturalGas Water Heater - 340kBtu/hr Supply Inlet Water Node, !- Name
  {84711505-07c0-441e-ab01-505db7bda342}, !- Inlet Port
  {9f3b8c4b-fb2d-44e8-8c32-e1404f4a1481}; !- Outlet Port

OS:Connector:Mixer,
  {536869c1-c380-434f-981d-f9a5d20d8196}, !- Handle
  Connector Mixer 1,                      !- Name
  {7207bd07-9cb6-4916-a009-cbafc5da53b8}, !- Outlet Branch Name
  {c602d35a-cdc9-4944-a4cb-f319a7ddf008}, !- Inlet Branch Name 1
  {0c5619f0-a288-4350-b1fe-45ed6d54b21f}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {1cd03e36-31a7-402a-8b18-d9c8a3b35c1e}, !- Handle
  Connector Splitter 1,                   !- Name
  {af842ede-242a-4d34-a689-e9194ab49f0f}, !- Inlet Branch Name
  {84711505-07c0-441e-ab01-505db7bda342}, !- Outlet Branch Name 1
  {770eaf0b-dd66-427b-8ea7-4974c48415cf}; !- Outlet Branch Name 2

OS:Connection,
  {a5e19eed-c894-4a5d-8c87-74d7df98ef5d}, !- Handle
  {5a226119-3945-416f-ae60-59e955ca94f0}, !- Name
  {b1aee808-7c6d-405e-b5af-022846286fe4}, !- Source Object
  14,                                     !- Outlet Port
  {5031b3e3-0f4e-4546-92d5-b49362799450}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84711505-07c0-441e-ab01-505db7bda342}, !- Handle
  {354cb248-c972-438b-8a7e-d0787441bc1d}, !- Name
  {1cd03e36-31a7-402a-8b18-d9c8a3b35c1e}, !- Source Object
  3,                                      !- Outlet Port
  {179ddf7b-29ce-4318-bf8a-98a3a8afbfee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94e92b81-d351-408b-b797-4c117cacd3bb}, !- Handle
  {3a23c8fb-e4f8-4026-baea-9aeda54e927e}, !- Name
  {e26d4e9e-80ff-4e3d-9114-737d55bef377}, !- Source Object
  3,                                      !- Outlet Port
  {b1aee808-7c6d-405e-b5af-022846286fe4}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {b3bcccf6-e480-4245-b83c-5eed5782bc27}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop Demand Inlet Node, !- Name
  {cd26bab4-f1ee-468e-9fec-72b99998e7f4}, !- Inlet Port
  {5102c6a3-f070-4a88-bf20-b07e2f4e1d6a}; !- Outlet Port

OS:Node,
  {578367b4-2875-44bc-ba57-c8d0431232d0}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop Demand Outlet Node, !- Name
  {95a03771-bee8-4437-a09b-346936018b22}, !- Inlet Port
  {79a12d75-ba65-4f42-9189-8d6ffac066a6}; !- Outlet Port

OS:Node,
  {3e31508c-665b-489d-b644-dec88c4da618}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {c485b1d2-500f-48f8-80a5-6cbe9154ca88}, !- Inlet Port
  {1f3d5c65-db80-4a20-a579-fe5068734d74}; !- Outlet Port

OS:Connector:Mixer,
  {099eddb0-48b2-4b55-9d1e-6b60f24d7ff5}, !- Handle
  Connector Mixer 2,                      !- Name
  {89201676-22cd-4197-b930-481173456732}, !- Outlet Branch Name
  {3cbb385d-4477-4979-b3b8-f873990a56a2}, !- Inlet Branch Name 1
  {85ec3183-9960-4dcd-8175-635729ace2ab}, !- Inlet Branch Name 2
  {f695db4d-a76f-425c-b3ed-a0c00f60693d}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {81c1c33d-d60f-4505-8911-faf069b5a02a}, !- Handle
  Connector Splitter 2,                   !- Name
  {3304902d-d7ea-4ded-8725-feb1462ece9e}, !- Inlet Branch Name
  {c485b1d2-500f-48f8-80a5-6cbe9154ca88}, !- Outlet Branch Name 1
  {d939dffe-7eaa-4448-87de-4da984193c4c}, !- Outlet Branch Name 2
  {a64f80ae-f0fe-43db-9566-76cef179a7d8}; !- Outlet Branch Name 3

OS:Connection,
  {cd26bab4-f1ee-468e-9fec-72b99998e7f4}, !- Handle
  {6781863d-5699-4b10-8000-8d1fb57d9628}, !- Name
  {b1aee808-7c6d-405e-b5af-022846286fe4}, !- Source Object
  17,                                     !- Outlet Port
  {b3bcccf6-e480-4245-b83c-5eed5782bc27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c485b1d2-500f-48f8-80a5-6cbe9154ca88}, !- Handle
  {35f0d19d-9bbd-4176-87ca-1d9c0713ef6d}, !- Name
  {81c1c33d-d60f-4505-8911-faf069b5a02a}, !- Source Object
  3,                                      !- Outlet Port
  {3e31508c-665b-489d-b644-dec88c4da618}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79a12d75-ba65-4f42-9189-8d6ffac066a6}, !- Handle
  {f85a0a9c-03bd-4f95-98a7-d09fa9a47472}, !- Name
  {578367b4-2875-44bc-ba57-c8d0431232d0}, !- Source Object
  3,                                      !- Outlet Port
  {b1aee808-7c6d-405e-b5af-022846286fe4}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {fb0291f8-7e47-4aff-81e8-0522da852077}, !- Handle
  {b1aee808-7c6d-405e-b5af-022846286fe4}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {db06c533-0acb-4ca1-ae2c-9aa1541e1f3a}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {36c8587e-4099-458c-9cb7-c1529375a37f}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {8d0bd120-4a4c-4cfb-ad00-b1c00c64d870}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {36c8587e-4099-458c-9cb7-c1529375a37f}, !- Schedule Type Limits Name
  {be5a6561-6931-45f1-a84a-000a711aca7e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {be5a6561-6931-45f1-a84a-000a711aca7e}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {36c8587e-4099-458c-9cb7-c1529375a37f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {388827ba-ad88-4fb4-9e19-2419912ce4a0}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {8d0bd120-4a4c-4cfb-ad00-b1c00c64d870}, !- Schedule Name
  {e26d4e9e-80ff-4e3d-9114-737d55bef377}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {b8fcf655-e399-4604-9fcd-3572a020d87b}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop Water Mains Pressure Driven, !- Name
  {59c89d83-a716-4d55-a7fe-75e70dd77067}, !- Inlet Node Name
  {34094029-1909-4d66-ae3d-1dd9d4ad04f4}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {db601690-c493-43be-8a86-3066ca885d8a}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {34094029-1909-4d66-ae3d-1dd9d4ad04f4}, !- Inlet Port
  {af842ede-242a-4d34-a689-e9194ab49f0f}; !- Outlet Port

OS:Connection,
  {59c89d83-a716-4d55-a7fe-75e70dd77067}, !- Handle
  {713468f8-33a3-49d2-b7b2-56d659f24187}, !- Name
  {5031b3e3-0f4e-4546-92d5-b49362799450}, !- Source Object
  3,                                      !- Outlet Port
  {b8fcf655-e399-4604-9fcd-3572a020d87b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34094029-1909-4d66-ae3d-1dd9d4ad04f4}, !- Handle
  {9b2d0b5a-b1f1-4226-be1c-3af9630aa607}, !- Name
  {b8fcf655-e399-4604-9fcd-3572a020d87b}, !- Source Object
  3,                                      !- Outlet Port
  {db601690-c493-43be-8a86-3066ca885d8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af842ede-242a-4d34-a689-e9194ab49f0f}, !- Handle
  {b2e2008f-bab9-411c-9bbf-4228417dd380}, !- Name
  {db601690-c493-43be-8a86-3066ca885d8a}, !- Source Object
  3,                                      !- Outlet Port
  {1cd03e36-31a7-402a-8b18-d9c8a3b35c1e}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {5fb5dafc-0834-4d36-b8d2-3834d8e21e09}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {e0150b2c-57f4-42cf-b701-0469025c5f95}, !- Handle
  340gal NaturalGas Water Heater - 340kBtu/hr, !- Name
  1.28625465459386,                       !- Tank Volume {m3}
  {8d0bd120-4a4c-4cfb-ad00-b1c00c64d870}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  99583.360978629,                        !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.78,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {a37c9031-9f8e-4aa9-8289-2532d7cf4838}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  6,                                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  6,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {9f3b8c4b-fb2d-44e8-8c32-e1404f4a1481}, !- Use Side Inlet Node Name
  {4b290827-3c7c-47c8-8a1b-50d729816954}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {a37c9031-9f8e-4aa9-8289-2532d7cf4838}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f, !- Name
  {5fb5dafc-0834-4d36-b8d2-3834d8e21e09}, !- Schedule Type Limits Name
  {9308a0ff-6944-4195-a9cc-40af297ff11f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9308a0ff-6944-4195-a9cc-40af297ff11f}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Name
  {5fb5dafc-0834-4d36-b8d2-3834d8e21e09}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {17c800be-969f-44b6-9970-f05af711e7a5}, !- Handle
  340gal NaturalGas Water Heater - 340kBtu/hr Supply Outlet Water Node, !- Name
  {4b290827-3c7c-47c8-8a1b-50d729816954}, !- Inlet Port
  {c602d35a-cdc9-4944-a4cb-f319a7ddf008}; !- Outlet Port

OS:Connection,
  {9f3b8c4b-fb2d-44e8-8c32-e1404f4a1481}, !- Handle
  {9c216cd6-ddee-443d-be82-47c153cc4a70}, !- Name
  {179ddf7b-29ce-4318-bf8a-98a3a8afbfee}, !- Source Object
  3,                                      !- Outlet Port
  {e0150b2c-57f4-42cf-b701-0469025c5f95}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {4b290827-3c7c-47c8-8a1b-50d729816954}, !- Handle
  {2ef57d41-9139-436b-b27a-6a1ead312f0e}, !- Name
  {e0150b2c-57f4-42cf-b701-0469025c5f95}, !- Source Object
  32,                                     !- Outlet Port
  {17c800be-969f-44b6-9970-f05af711e7a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c602d35a-cdc9-4944-a4cb-f319a7ddf008}, !- Handle
  {ef0c64ee-2353-499c-bf03-d4040b108f38}, !- Name
  {17c800be-969f-44b6-9970-f05af711e7a5}, !- Source Object
  3,                                      !- Outlet Port
  {536869c1-c380-434f-981d-f9a5d20d8196}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {4730f305-5010-4cad-ab78-327fc8384787}, !- Handle
  {e0150b2c-57f4-42cf-b701-0469025c5f95}; !- Object Name

OS:Schedule:Ruleset,
  {ec4a9483-007f-43b9-8fe9-c02154de0b07}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop Piping Air Temp - 70F, !- Name
  {319407fa-e435-4942-a9d6-3e8bbadfa144}, !- Schedule Type Limits Name
  {93a88e0b-75f0-4375-9089-436b2767a5fc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {93a88e0b-75f0-4375-9089-436b2767a5fc}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop Piping Air Temp - 70F Default, !- Name
  {319407fa-e435-4942-a9d6-3e8bbadfa144}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {6e28b0c3-22a7-4281-87b1-b65b0204050f}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {319407fa-e435-4942-a9d6-3e8bbadfa144}, !- Schedule Type Limits Name
  {fd9ccb22-8e50-4726-8657-2387a560fc42}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fd9ccb22-8e50-4726-8657-2387a560fc42}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {319407fa-e435-4942-a9d6-3e8bbadfa144}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {51a11d1a-c718-4204-b33d-b7886c8ff709}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {5a05ebec-fe8c-45fa-9a6c-0f5ecc511b56}, !- Handle
  Uninsulated copper pipe 0.75in type L,  !- Name
  ,                                       !- Surface Rendering Name
  {51a11d1a-c718-4204-b33d-b7886c8ff709}; !- Layer 1

OS:Pipe:Indoor,
  {caac4686-51a7-469a-86c8-0336e8088d20}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop Pipe 20.0ft, !- Name
  {5a05ebec-fe8c-45fa-9a6c-0f5ecc511b56}, !- Construction
  {5102c6a3-f070-4a88-bf20-b07e2f4e1d6a}, !- Fluid Inlet Node
  {2f36fac3-5c64-4358-9f96-b395677fb21a}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {ec4a9483-007f-43b9-8fe9-c02154de0b07}, !- Ambient Temperature Schedule
  {6e28b0c3-22a7-4281-87b1-b65b0204050f}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  6.096;                                  !- Pipe Length {m}

OS:Node,
  {88dd166d-8dff-4bee-bde4-faa9519ae13f}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop Pipe 20.0ft Outlet Water Node, !- Name
  {2f36fac3-5c64-4358-9f96-b395677fb21a}, !- Inlet Port
  {3304902d-d7ea-4ded-8725-feb1462ece9e}; !- Outlet Port

OS:Connection,
  {5102c6a3-f070-4a88-bf20-b07e2f4e1d6a}, !- Handle
  {55d8d81a-4695-4fb7-a5c6-5f744b2dafb7}, !- Name
  {b3bcccf6-e480-4245-b83c-5eed5782bc27}, !- Source Object
  3,                                      !- Outlet Port
  {caac4686-51a7-469a-86c8-0336e8088d20}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2f36fac3-5c64-4358-9f96-b395677fb21a}, !- Handle
  {c4ec0912-431e-4d58-a09a-4887ab7d8542}, !- Name
  {caac4686-51a7-469a-86c8-0336e8088d20}, !- Source Object
  4,                                      !- Outlet Port
  {88dd166d-8dff-4bee-bde4-faa9519ae13f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3304902d-d7ea-4ded-8725-feb1462ece9e}, !- Handle
  {bee57ad3-7817-4df2-87f4-ea09c41a46d0}, !- Name
  {88dd166d-8dff-4bee-bde4-faa9519ae13f}, !- Source Object
  3,                                      !- Outlet Port
  {81c1c33d-d60f-4505-8911-faf069b5a02a}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {069405ba-b478-4015-aa44-4799778e7e36}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {39b96624-c34f-4603-bbb2-6015fcdec5a4}, !- Inlet Node Name
  {83cf0bd4-2ee1-4fa2-8722-a7a967a318aa}; !- Outlet Node Name

OS:Node,
  {d39b3406-b352-4e66-ac52-a6cbf30a3025}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {770eaf0b-dd66-427b-8ea7-4974c48415cf}, !- Inlet Port
  {39b96624-c34f-4603-bbb2-6015fcdec5a4}; !- Outlet Port

OS:Connection,
  {770eaf0b-dd66-427b-8ea7-4974c48415cf}, !- Handle
  {4b86c3fb-9c8c-4688-9878-2282dde59e09}, !- Name
  {1cd03e36-31a7-402a-8b18-d9c8a3b35c1e}, !- Source Object
  4,                                      !- Outlet Port
  {d39b3406-b352-4e66-ac52-a6cbf30a3025}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {836fdd4b-485c-41c9-92b0-315ba81e1695}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {83cf0bd4-2ee1-4fa2-8722-a7a967a318aa}, !- Inlet Port
  {0c5619f0-a288-4350-b1fe-45ed6d54b21f}; !- Outlet Port

OS:Connection,
  {39b96624-c34f-4603-bbb2-6015fcdec5a4}, !- Handle
  {bbe0ff68-6df4-4b33-9286-d684ba1ecfe0}, !- Name
  {d39b3406-b352-4e66-ac52-a6cbf30a3025}, !- Source Object
  3,                                      !- Outlet Port
  {069405ba-b478-4015-aa44-4799778e7e36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83cf0bd4-2ee1-4fa2-8722-a7a967a318aa}, !- Handle
  {732be2fa-f837-4204-b76a-6776a7a79df6}, !- Name
  {069405ba-b478-4015-aa44-4799778e7e36}, !- Source Object
  3,                                      !- Outlet Port
  {836fdd4b-485c-41c9-92b0-315ba81e1695}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c5619f0-a288-4350-b1fe-45ed6d54b21f}, !- Handle
  {40eb2d0c-c2e0-4893-abe5-201b1dbd3e30}, !- Name
  {836fdd4b-485c-41c9-92b0-315ba81e1695}, !- Source Object
  3,                                      !- Outlet Port
  {536869c1-c380-434f-981d-f9a5d20d8196}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c0203438-a271-4f0c-b09d-4b280426bf17}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {1f3d5c65-db80-4a20-a579-fe5068734d74}, !- Inlet Node Name
  {c1221f28-0dec-4e17-b4ff-0a809caf7d9a}; !- Outlet Node Name

OS:Node,
  {b366460f-8ded-4562-b251-c2d860e17cf1}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {c1221f28-0dec-4e17-b4ff-0a809caf7d9a}, !- Inlet Port
  {3cbb385d-4477-4979-b3b8-f873990a56a2}; !- Outlet Port

OS:Connection,
  {1f3d5c65-db80-4a20-a579-fe5068734d74}, !- Handle
  {2f45967c-966e-4017-af8c-58989cf26838}, !- Name
  {3e31508c-665b-489d-b644-dec88c4da618}, !- Source Object
  3,                                      !- Outlet Port
  {c0203438-a271-4f0c-b09d-4b280426bf17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1221f28-0dec-4e17-b4ff-0a809caf7d9a}, !- Handle
  {410d97bc-ac45-4814-adcb-9bd6f14389b0}, !- Name
  {c0203438-a271-4f0c-b09d-4b280426bf17}, !- Source Object
  3,                                      !- Outlet Port
  {b366460f-8ded-4562-b251-c2d860e17cf1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cbb385d-4477-4979-b3b8-f873990a56a2}, !- Handle
  {c9181348-db4f-4f9c-b990-08108e38993d}, !- Name
  {b366460f-8ded-4562-b251-c2d860e17cf1}, !- Source Object
  3,                                      !- Outlet Port
  {099eddb0-48b2-4b55-9d1e-6b60f24d7ff5}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c321fd7b-20ba-4aa3-b254-747800781cae}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {6772a989-9b18-4752-9cf6-710d2ddbaaa4}, !- Inlet Node Name
  {e9438725-c64a-4e5f-a105-1160f75d5fc2}; !- Outlet Node Name

OS:Node,
  {845e55aa-f9ce-43ee-8839-64bf295fffaa}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {7207bd07-9cb6-4916-a009-cbafc5da53b8}, !- Inlet Port
  {6772a989-9b18-4752-9cf6-710d2ddbaaa4}; !- Outlet Port

OS:Connection,
  {7207bd07-9cb6-4916-a009-cbafc5da53b8}, !- Handle
  {dc79c09a-44b0-4154-81d1-52495ab2b207}, !- Name
  {536869c1-c380-434f-981d-f9a5d20d8196}, !- Source Object
  2,                                      !- Outlet Port
  {845e55aa-f9ce-43ee-8839-64bf295fffaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6772a989-9b18-4752-9cf6-710d2ddbaaa4}, !- Handle
  {963f84ab-235e-4355-bfe6-92cf8f46e6f2}, !- Name
  {845e55aa-f9ce-43ee-8839-64bf295fffaa}, !- Source Object
  3,                                      !- Outlet Port
  {c321fd7b-20ba-4aa3-b254-747800781cae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9438725-c64a-4e5f-a105-1160f75d5fc2}, !- Handle
  {0d1d3f46-2130-483f-aa9a-0d5ede389204}, !- Name
  {c321fd7b-20ba-4aa3-b254-747800781cae}, !- Source Object
  3,                                      !- Outlet Port
  {e26d4e9e-80ff-4e3d-9114-737d55bef377}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {78817a0e-fbaf-4ab1-a429-192d2a0a7605}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {26aa22c3-1f60-45f9-bf6d-57003cd6dec0}, !- Inlet Node Name
  {95a03771-bee8-4437-a09b-346936018b22}; !- Outlet Node Name

OS:Node,
  {67448ecd-5768-4eb4-835f-dd8ad363bb91}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {89201676-22cd-4197-b930-481173456732}, !- Inlet Port
  {26aa22c3-1f60-45f9-bf6d-57003cd6dec0}; !- Outlet Port

OS:Connection,
  {89201676-22cd-4197-b930-481173456732}, !- Handle
  {f8e276fa-d7dd-449c-909f-d21567fb6594}, !- Name
  {099eddb0-48b2-4b55-9d1e-6b60f24d7ff5}, !- Source Object
  2,                                      !- Outlet Port
  {67448ecd-5768-4eb4-835f-dd8ad363bb91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26aa22c3-1f60-45f9-bf6d-57003cd6dec0}, !- Handle
  {e0c0ad7e-cf1d-4966-948d-8260400b0417}, !- Name
  {67448ecd-5768-4eb4-835f-dd8ad363bb91}, !- Source Object
  3,                                      !- Outlet Port
  {78817a0e-fbaf-4ab1-a429-192d2a0a7605}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95a03771-bee8-4437-a09b-346936018b22}, !- Handle
  {87ee5157-f7f5-4ae4-ad72-b3aeb7bdfe63}, !- Name
  {78817a0e-fbaf-4ab1-a429-192d2a0a7605}, !- Source Object
  3,                                      !- Outlet Port
  {578367b4-2875-44bc-ba57-c8d0431232d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cd74e0bd-c0d5-4441-9d1a-3f05659e9ea7}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2004 WUC 3.6gpm at 140F Inlet Water Node, !- Name
  {d939dffe-7eaa-4448-87de-4da984193c4c}, !- Inlet Port
  {a846a0e4-760a-4bed-850d-fb2d6daeab82}; !- Outlet Port

OS:Connection,
  {d939dffe-7eaa-4448-87de-4da984193c4c}, !- Handle
  {9b1537d5-d852-4323-a104-1660c5d70b8b}, !- Name
  {81c1c33d-d60f-4505-8911-faf069b5a02a}, !- Source Object
  4,                                      !- Outlet Port
  {cd74e0bd-c0d5-4441-9d1a-3f05659e9ea7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {18935e57-09ca-46b7-8270-051c837a72e6}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2004 WUC 3.6gpm at 140F Outlet Water Node, !- Name
  {9773ae60-9014-4a30-840e-865389ff4a40}, !- Inlet Port
  {85ec3183-9960-4dcd-8175-635729ace2ab}; !- Outlet Port

OS:Connection,
  {a846a0e4-760a-4bed-850d-fb2d6daeab82}, !- Handle
  {fc09fcd2-f9fc-431e-885b-171acb907b19}, !- Name
  {cd74e0bd-c0d5-4441-9d1a-3f05659e9ea7}, !- Source Object
  3,                                      !- Outlet Port
  {89189bd7-c918-4e74-a2d9-c50da2f0c651}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9773ae60-9014-4a30-840e-865389ff4a40}, !- Handle
  {c507b94d-6d26-4941-b79f-063c9cfa61b8}, !- Name
  {89189bd7-c918-4e74-a2d9-c50da2f0c651}, !- Source Object
  3,                                      !- Outlet Port
  {18935e57-09ca-46b7-8270-051c837a72e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85ec3183-9960-4dcd-8175-635729ace2ab}, !- Handle
  {30b3dc83-28a3-4875-a8a7-2e8c945baaf7}, !- Name
  {18935e57-09ca-46b7-8270-051c837a72e6}, !- Source Object
  3,                                      !- Outlet Port
  {099eddb0-48b2-4b55-9d1e-6b60f24d7ff5}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {1322e6f1-68d8-41f8-b94e-701d5e9997c7}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Booster Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {5f765f7b-9bfc-4666-b94e-7f402bfab5af}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {65bec120-a011-4c88-85b8-f31d8481a474}, !- Plant Side Inlet Node Name
  {2edf55e1-87f2-4925-b2be-36315b87d51f}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {12925fee-66ff-403b-876c-b1f84bb10f73}, !- Demand Side Inlet Node Name
  {10736c54-ac9b-4b6c-8b98-f1e22233949a}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {600d896b-03f4-48a2-8b42-5d26a2e987c4}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {cf72c375-0213-4da3-8f06-60dcef90509c}, !- Demand Mixer Name
  {19150bb8-fd6a-472c-bfdc-9794eb5421e0}, !- Demand Splitter Name
  {0a8eb8ff-3e6a-425b-a51f-7034c325c391}, !- Supply Mixer Name
  {013438a7-c124-46f3-9a3b-f54c257baea4}; !- Supply Splitter Name

OS:Node,
  {58105aa8-1542-441d-9c06-6058673ad05e}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Booster Loop Supply Inlet Node, !- Name
  {65bec120-a011-4c88-85b8-f31d8481a474}, !- Inlet Port
  {ec15953b-b0eb-4cb4-9a70-8af3edfa698c}; !- Outlet Port

OS:Node,
  {5f765f7b-9bfc-4666-b94e-7f402bfab5af}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Booster Loop Supply Outlet Node, !- Name
  {76c64572-26db-480c-8628-a4fc9904608b}, !- Inlet Port
  {2edf55e1-87f2-4925-b2be-36315b87d51f}; !- Outlet Port

OS:Node,
  {36576731-33f6-4111-9fdf-93df6d35737e}, !- Handle
  6.0gal Electricity Booster Water Heater - 65kBtu/hr Supply Inlet Water Node, !- Name
  {e6278c80-d4b2-471a-aa57-48d2a3605d32}, !- Inlet Port
  {2b7b8d9b-f666-4124-9853-e5d05b225482}; !- Outlet Port

OS:Connector:Mixer,
  {0a8eb8ff-3e6a-425b-a51f-7034c325c391}, !- Handle
  Connector Mixer 3,                      !- Name
  {0f115810-94c4-443f-a396-667fa7bfb833}, !- Outlet Branch Name
  {28e431ac-243f-4e45-9ca6-66bffdbe6490}, !- Inlet Branch Name 1
  {88cdee02-b7ce-42ad-b3c3-881fdfeb5ee0}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {013438a7-c124-46f3-9a3b-f54c257baea4}, !- Handle
  Connector Splitter 3,                   !- Name
  {39eaaf86-1e67-4ab0-87ca-11d75efc748b}, !- Inlet Branch Name
  {e6278c80-d4b2-471a-aa57-48d2a3605d32}, !- Outlet Branch Name 1
  {3a05bb39-487b-4806-8fe6-0eb05ebf415b}; !- Outlet Branch Name 2

OS:Connection,
  {65bec120-a011-4c88-85b8-f31d8481a474}, !- Handle
  {86994f44-0394-4816-8667-9a043eb102e7}, !- Name
  {1322e6f1-68d8-41f8-b94e-701d5e9997c7}, !- Source Object
  14,                                     !- Outlet Port
  {58105aa8-1542-441d-9c06-6058673ad05e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6278c80-d4b2-471a-aa57-48d2a3605d32}, !- Handle
  {74403fef-96e5-4f28-b40b-f95429f9d169}, !- Name
  {013438a7-c124-46f3-9a3b-f54c257baea4}, !- Source Object
  3,                                      !- Outlet Port
  {36576731-33f6-4111-9fdf-93df6d35737e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2edf55e1-87f2-4925-b2be-36315b87d51f}, !- Handle
  {e5fa900b-3ad1-44f8-a8dd-159c1731822d}, !- Name
  {5f765f7b-9bfc-4666-b94e-7f402bfab5af}, !- Source Object
  3,                                      !- Outlet Port
  {1322e6f1-68d8-41f8-b94e-701d5e9997c7}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {b955c7e7-fded-45b8-b730-26bfb18dac25}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Booster Loop Demand Inlet Node, !- Name
  {12925fee-66ff-403b-876c-b1f84bb10f73}, !- Inlet Port
  {61d9f8cc-3fd2-4ea4-8af7-9e1a8e5483a8}; !- Outlet Port

OS:Node,
  {ec2eb9c6-27ea-4138-8ea5-cc3a7c90c07b}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Booster Loop Demand Outlet Node, !- Name
  {b6a45ea9-5497-47cb-8b2b-9cbb142cbf7d}, !- Inlet Port
  {10736c54-ac9b-4b6c-8b98-f1e22233949a}; !- Outlet Port

OS:Node,
  {1bd97500-b636-4456-8dc0-70388af0e889}, !- Handle
  Pipe Adiabatic 6 Inlet Water Node,      !- Name
  {1e46f85c-ee99-4b0b-92ac-75bb4058ce9b}, !- Inlet Port
  {19cdb4fd-9489-4d2d-b180-6736f90bff6f}; !- Outlet Port

OS:Connector:Mixer,
  {cf72c375-0213-4da3-8f06-60dcef90509c}, !- Handle
  Connector Mixer 4,                      !- Name
  {9a98c891-61a3-448a-84f1-cba67ac37959}, !- Outlet Branch Name
  {f9b9f638-a991-4fe2-8f43-4bead6f06b4c}, !- Inlet Branch Name 1
  {7ee8eff3-e575-4f0e-ae72-5303ee4e1fdf}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {19150bb8-fd6a-472c-bfdc-9794eb5421e0}, !- Handle
  Connector Splitter 4,                   !- Name
  {8bf71ac5-f5e0-4671-9656-7e34609a0091}, !- Inlet Branch Name
  {1e46f85c-ee99-4b0b-92ac-75bb4058ce9b}, !- Outlet Branch Name 1
  {ccda1f73-33c1-4294-87f2-f5f61d040ab6}; !- Outlet Branch Name 2

OS:Connection,
  {12925fee-66ff-403b-876c-b1f84bb10f73}, !- Handle
  {fa0f9b38-9095-45bf-a8a0-5215833cb844}, !- Name
  {1322e6f1-68d8-41f8-b94e-701d5e9997c7}, !- Source Object
  17,                                     !- Outlet Port
  {b955c7e7-fded-45b8-b730-26bfb18dac25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e46f85c-ee99-4b0b-92ac-75bb4058ce9b}, !- Handle
  {662a65f8-d7f1-46ba-b4a7-ee06dccffaa7}, !- Name
  {19150bb8-fd6a-472c-bfdc-9794eb5421e0}, !- Source Object
  3,                                      !- Outlet Port
  {1bd97500-b636-4456-8dc0-70388af0e889}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10736c54-ac9b-4b6c-8b98-f1e22233949a}, !- Handle
  {cdd5f530-ba69-4da9-b22e-c04605c5473c}, !- Name
  {ec2eb9c6-27ea-4138-8ea5-cc3a7c90c07b}, !- Source Object
  3,                                      !- Outlet Port
  {1322e6f1-68d8-41f8-b94e-701d5e9997c7}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {0f78c90f-ba0a-48d9-a421-0c53108ed26e}, !- Handle
  {1322e6f1-68d8-41f8-b94e-701d5e9997c7}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {600d896b-03f4-48a2-8b42-5d26a2e987c4}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:ScheduleTypeLimits,
  {b5fae4a7-a37d-4372-befb-1619f7001e39}, !- Handle
  Temperature Schedule Type Limits 2,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {aceb2c4d-42f9-4eef-bde2-6769e4c5d019}, !- Handle
  Service Water Booster Temp - 180.00000000000006F, !- Name
  {b5fae4a7-a37d-4372-befb-1619f7001e39}, !- Schedule Type Limits Name
  {683eb785-a9fc-43f1-80ef-37c72fee42de}; !- Default Day Schedule Name

OS:Schedule:Day,
  {683eb785-a9fc-43f1-80ef-37c72fee42de}, !- Handle
  Service Water Booster Temp - 180.00000000000006F Default, !- Name
  {b5fae4a7-a37d-4372-befb-1619f7001e39}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {6d800a5a-1eb2-4a3c-9cac-7cb3ec4981a5}, !- Handle
  Hot water booster setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {aceb2c4d-42f9-4eef-bde2-6769e4c5d019}, !- Schedule Name
  {5f765f7b-9bfc-4666-b94e-7f402bfab5af}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {e9465beb-9b9f-408f-a258-2162337e4ad4}, !- Handle
  Booster Water Loop Pump,                !- Name
  {58987444-c43f-42a2-9793-2f56e1c6e483}, !- Inlet Node Name
  {d6faf202-55e2-4fa4-82bb-c91bc2bcfd9c}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate {m3/s}
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {59ed1ef8-0e2b-4511-ba4e-fc6d5971e1e6}, !- Handle
  Booster Water Loop Pump Outlet Water Node, !- Name
  {d6faf202-55e2-4fa4-82bb-c91bc2bcfd9c}, !- Inlet Port
  {39eaaf86-1e67-4ab0-87ca-11d75efc748b}; !- Outlet Port

OS:Connection,
  {d6faf202-55e2-4fa4-82bb-c91bc2bcfd9c}, !- Handle
  {fea74e89-84a9-4397-a05d-ce4dee59af0f}, !- Name
  {e9465beb-9b9f-408f-a258-2162337e4ad4}, !- Source Object
  3,                                      !- Outlet Port
  {59ed1ef8-0e2b-4511-ba4e-fc6d5971e1e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39eaaf86-1e67-4ab0-87ca-11d75efc748b}, !- Handle
  {828ffeaf-421e-4923-9db9-822f3a713e5e}, !- Name
  {59ed1ef8-0e2b-4511-ba4e-fc6d5971e1e6}, !- Source Object
  3,                                      !- Outlet Port
  {013438a7-c124-46f3-9a3b-f54c257baea4}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {3cf61ef1-7623-49b4-8981-834b3ba0a825}, !- Handle
  6.0gal Electricity Booster Water Heater - 65kBtu/hr, !- Name
  0.0227124707038191,                     !- Tank Volume {m3}
  {aceb2c4d-42f9-4eef-bde2-6769e4c5d019}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  19120.0053078968,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {9f400f2a-d077-4739-b05c-c98a821f290f}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.053,                                  !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.053,                                  !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {2b7b8d9b-f666-4124-9853-e5d05b225482}, !- Use Side Inlet Node Name
  {35597308-93d4-4703-9580-0de0e39b9298}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  Booster;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {9f400f2a-d077-4739-b05c-c98a821f290f}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6, !- Name
  {b5fae4a7-a37d-4372-befb-1619f7001e39}, !- Schedule Type Limits Name
  {3ff5d89e-1c11-48d1-9c65-da57ff6f10c8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3ff5d89e-1c11-48d1-9c65-da57ff6f10c8}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6 Default, !- Name
  {b5fae4a7-a37d-4372-befb-1619f7001e39}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {93d4da92-3ac3-4a79-84de-3033947df91d}, !- Handle
  6.0gal Electricity Booster Water Heater - 65kBtu/hr Supply Outlet Water Node, !- Name
  {35597308-93d4-4703-9580-0de0e39b9298}, !- Inlet Port
  {28e431ac-243f-4e45-9ca6-66bffdbe6490}; !- Outlet Port

OS:Connection,
  {2b7b8d9b-f666-4124-9853-e5d05b225482}, !- Handle
  {a86468e0-7576-48a5-a347-5de73f74742b}, !- Name
  {36576731-33f6-4111-9fdf-93df6d35737e}, !- Source Object
  3,                                      !- Outlet Port
  {3cf61ef1-7623-49b4-8981-834b3ba0a825}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {35597308-93d4-4703-9580-0de0e39b9298}, !- Handle
  {7d709688-a3d1-4739-bbac-130887fa54e6}, !- Name
  {3cf61ef1-7623-49b4-8981-834b3ba0a825}, !- Source Object
  32,                                     !- Outlet Port
  {93d4da92-3ac3-4a79-84de-3033947df91d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28e431ac-243f-4e45-9ca6-66bffdbe6490}, !- Handle
  {1a34af8a-e165-421e-8c59-b1273483a253}, !- Name
  {93d4da92-3ac3-4a79-84de-3033947df91d}, !- Source Object
  3,                                      !- Outlet Port
  {0a8eb8ff-3e6a-425b-a51f-7034c325c391}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {10c4963a-2750-49b9-8673-0def5f57d682}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {49bd74d3-665f-4b27-b498-67ed82093c5e}, !- Inlet Node Name
  {c1372d85-681a-44f2-883e-3ed491b05a64}; !- Outlet Node Name

OS:Node,
  {7e3cf06e-1f0a-453a-ac0d-83ff99faff36}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {3a05bb39-487b-4806-8fe6-0eb05ebf415b}, !- Inlet Port
  {49bd74d3-665f-4b27-b498-67ed82093c5e}; !- Outlet Port

OS:Connection,
  {3a05bb39-487b-4806-8fe6-0eb05ebf415b}, !- Handle
  {9ff03d4b-5379-474d-9bf7-a6b951fa4a08}, !- Name
  {013438a7-c124-46f3-9a3b-f54c257baea4}, !- Source Object
  4,                                      !- Outlet Port
  {7e3cf06e-1f0a-453a-ac0d-83ff99faff36}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {41dda919-b295-46fa-91cb-112a6aaca68c}, !- Handle
  Pipe Adiabatic 5 Outlet Water Node,     !- Name
  {c1372d85-681a-44f2-883e-3ed491b05a64}, !- Inlet Port
  {88cdee02-b7ce-42ad-b3c3-881fdfeb5ee0}; !- Outlet Port

OS:Connection,
  {49bd74d3-665f-4b27-b498-67ed82093c5e}, !- Handle
  {cd6a2c4c-266a-4df1-abb7-4ba61671c1bc}, !- Name
  {7e3cf06e-1f0a-453a-ac0d-83ff99faff36}, !- Source Object
  3,                                      !- Outlet Port
  {10c4963a-2750-49b9-8673-0def5f57d682}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1372d85-681a-44f2-883e-3ed491b05a64}, !- Handle
  {eac817a2-88b0-41df-821e-e8caf0287ed7}, !- Name
  {10c4963a-2750-49b9-8673-0def5f57d682}, !- Source Object
  3,                                      !- Outlet Port
  {41dda919-b295-46fa-91cb-112a6aaca68c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88cdee02-b7ce-42ad-b3c3-881fdfeb5ee0}, !- Handle
  {eda5fd5b-ab1e-4a8b-ba3a-79fd5361cf70}, !- Name
  {41dda919-b295-46fa-91cb-112a6aaca68c}, !- Source Object
  3,                                      !- Outlet Port
  {0a8eb8ff-3e6a-425b-a51f-7034c325c391}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {62364432-d095-475c-b64f-af3abbde9fc7}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {19cdb4fd-9489-4d2d-b180-6736f90bff6f}, !- Inlet Node Name
  {26348224-ceb0-4c39-928a-be0ac610a46d}; !- Outlet Node Name

OS:Node,
  {4d99f9c6-09b1-4b5c-bed7-9f33b7f5a9f9}, !- Handle
  Pipe Adiabatic 6 Outlet Water Node,     !- Name
  {26348224-ceb0-4c39-928a-be0ac610a46d}, !- Inlet Port
  {f9b9f638-a991-4fe2-8f43-4bead6f06b4c}; !- Outlet Port

OS:Connection,
  {19cdb4fd-9489-4d2d-b180-6736f90bff6f}, !- Handle
  {42e77884-3fae-4306-a096-9b07c8f717b9}, !- Name
  {1bd97500-b636-4456-8dc0-70388af0e889}, !- Source Object
  3,                                      !- Outlet Port
  {62364432-d095-475c-b64f-af3abbde9fc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26348224-ceb0-4c39-928a-be0ac610a46d}, !- Handle
  {e3be0781-eb88-49bd-89f7-249869c53906}, !- Name
  {62364432-d095-475c-b64f-af3abbde9fc7}, !- Source Object
  3,                                      !- Outlet Port
  {4d99f9c6-09b1-4b5c-bed7-9f33b7f5a9f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9b9f638-a991-4fe2-8f43-4bead6f06b4c}, !- Handle
  {6d7ff4e3-7f18-4324-9e18-23a28c8e272c}, !- Name
  {4d99f9c6-09b1-4b5c-bed7-9f33b7f5a9f9}, !- Source Object
  3,                                      !- Outlet Port
  {cf72c375-0213-4da3-8f06-60dcef90509c}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7e47d751-f1b7-42d9-a545-5f9cef83461b}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {b3f74fc7-f0c0-4039-8ec6-1045b77e8e20}, !- Inlet Node Name
  {76c64572-26db-480c-8628-a4fc9904608b}; !- Outlet Node Name

OS:Node,
  {3fcb61a3-d94b-4ca5-8e50-7268c2760003}, !- Handle
  Pipe Adiabatic 7 Inlet Water Node,      !- Name
  {0f115810-94c4-443f-a396-667fa7bfb833}, !- Inlet Port
  {b3f74fc7-f0c0-4039-8ec6-1045b77e8e20}; !- Outlet Port

OS:Connection,
  {0f115810-94c4-443f-a396-667fa7bfb833}, !- Handle
  {0f575067-cba7-40c7-9d1d-90ba79360c04}, !- Name
  {0a8eb8ff-3e6a-425b-a51f-7034c325c391}, !- Source Object
  2,                                      !- Outlet Port
  {3fcb61a3-d94b-4ca5-8e50-7268c2760003}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3f74fc7-f0c0-4039-8ec6-1045b77e8e20}, !- Handle
  {48a8cfee-9d85-4d41-a31b-ede065feb3db}, !- Name
  {3fcb61a3-d94b-4ca5-8e50-7268c2760003}, !- Source Object
  3,                                      !- Outlet Port
  {7e47d751-f1b7-42d9-a545-5f9cef83461b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76c64572-26db-480c-8628-a4fc9904608b}, !- Handle
  {50c55a6a-707d-4cc4-b530-0958b59a7fa7}, !- Name
  {7e47d751-f1b7-42d9-a545-5f9cef83461b}, !- Source Object
  3,                                      !- Outlet Port
  {5f765f7b-9bfc-4666-b94e-7f402bfab5af}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {efbd8b4a-995e-46fc-acf0-6b42536b5181}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {61d9f8cc-3fd2-4ea4-8af7-9e1a8e5483a8}, !- Inlet Node Name
  {6dc704b3-c61b-4769-b933-f634cd2e52c7}; !- Outlet Node Name

OS:Node,
  {506c0180-8549-4158-a7e2-62da8239296d}, !- Handle
  Pipe Adiabatic 8 Outlet Water Node,     !- Name
  {6dc704b3-c61b-4769-b933-f634cd2e52c7}, !- Inlet Port
  {8bf71ac5-f5e0-4671-9656-7e34609a0091}; !- Outlet Port

OS:Connection,
  {61d9f8cc-3fd2-4ea4-8af7-9e1a8e5483a8}, !- Handle
  {6093f78a-4c31-4a9a-9c81-27321e3fe994}, !- Name
  {b955c7e7-fded-45b8-b730-26bfb18dac25}, !- Source Object
  3,                                      !- Outlet Port
  {efbd8b4a-995e-46fc-acf0-6b42536b5181}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6dc704b3-c61b-4769-b933-f634cd2e52c7}, !- Handle
  {8d64d87d-7853-41ba-ab15-3d2dd070129c}, !- Name
  {efbd8b4a-995e-46fc-acf0-6b42536b5181}, !- Source Object
  3,                                      !- Outlet Port
  {506c0180-8549-4158-a7e2-62da8239296d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8bf71ac5-f5e0-4671-9656-7e34609a0091}, !- Handle
  {b26f3f61-54de-442d-b4bf-ffb6197cc861}, !- Name
  {506c0180-8549-4158-a7e2-62da8239296d}, !- Source Object
  3,                                      !- Outlet Port
  {19150bb8-fd6a-472c-bfdc-9794eb5421e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {192c303e-9b5f-4d6e-879c-eadfe00f680f}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {4ebd7ae5-375f-4d2d-881b-4cddc671c58a}, !- Inlet Node Name
  {b6a45ea9-5497-47cb-8b2b-9cbb142cbf7d}; !- Outlet Node Name

OS:Node,
  {a2ece5dc-c37f-4f40-ac7f-afc650c2efeb}, !- Handle
  Pipe Adiabatic 9 Inlet Water Node,      !- Name
  {9a98c891-61a3-448a-84f1-cba67ac37959}, !- Inlet Port
  {4ebd7ae5-375f-4d2d-881b-4cddc671c58a}; !- Outlet Port

OS:Connection,
  {9a98c891-61a3-448a-84f1-cba67ac37959}, !- Handle
  {a84047dd-717a-4ecc-9ada-d8736c332c90}, !- Name
  {cf72c375-0213-4da3-8f06-60dcef90509c}, !- Source Object
  2,                                      !- Outlet Port
  {a2ece5dc-c37f-4f40-ac7f-afc650c2efeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ebd7ae5-375f-4d2d-881b-4cddc671c58a}, !- Handle
  {f670dce2-8d7e-461e-bc22-975b5cf84fb0}, !- Name
  {a2ece5dc-c37f-4f40-ac7f-afc650c2efeb}, !- Source Object
  3,                                      !- Outlet Port
  {192c303e-9b5f-4d6e-879c-eadfe00f680f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6a45ea9-5497-47cb-8b2b-9cbb142cbf7d}, !- Handle
  {77143ae6-c9e5-4dce-a906-ddc747817dee}, !- Name
  {192c303e-9b5f-4d6e-879c-eadfe00f680f}, !- Source Object
  3,                                      !- Outlet Port
  {ec2eb9c6-27ea-4138-8ea5-cc3a7c90c07b}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:FluidToFluid,
  {4923c223-d7e0-4b55-aa83-bebf5fe0c751}, !- Handle
  HX for Booster Water Heating,           !- Name
  ,                                       !- Availability Schedule Name
  {0646e68a-e4ff-42cf-a131-ff9a545c986a}, !- Loop Demand Side Inlet Node
  {499b26b0-9d70-4fbf-9b43-aff241ed67eb}, !- Loop Demand Side Outlet Node
  autosize,                               !- Loop Demand Side Design Flow Rate {m3/s}
  {ec15953b-b0eb-4cb4-9a70-8af3edfa698c}, !- Loop Supply Side Inlet Node
  {9abf3161-cf91-4887-a91a-e070d1633922}, !- Loop Supply Side Outlet Node
  autosize,                               !- Loop Supply Side Design Flow Rate {m3/s}
  Ideal,                                  !- Heat Exchange Model Type
  autosize,                               !- Heat Exchanger U-Factor Times Area Value {W/K}
  UncontrolledOn,                         !- Control Type
  ,                                       !- Heat Exchanger Setpoint Node Name
  0.01,                                   !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
  LoopToLoop,                             !- Heat Transfer Metering End Use Type
  ,                                       !- Component Override Loop Supply Side Inlet Node
  ,                                       !- Component Override Loop Demand Side Inlet Node
  Loop,                                   !- Component Override Cooling Control Temperature Mode
  1,                                      !- Sizing Factor
  0,                                      !- Operation Minimum Temperature Limit {C}
  100;                                    !- Operation Maximum Temperature Limit {C}

OS:Node,
  {ad14afca-2617-478c-af45-d161c47728d6}, !- Handle
  Booster Water Loop Pump Inlet Water Node, !- Name
  {9abf3161-cf91-4887-a91a-e070d1633922}, !- Inlet Port
  {58987444-c43f-42a2-9793-2f56e1c6e483}; !- Outlet Port

OS:Connection,
  {ec15953b-b0eb-4cb4-9a70-8af3edfa698c}, !- Handle
  {e683baaa-6a06-407d-86c8-7d68dabd3584}, !- Name
  {58105aa8-1542-441d-9c06-6058673ad05e}, !- Source Object
  3,                                      !- Outlet Port
  {4923c223-d7e0-4b55-aa83-bebf5fe0c751}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {9abf3161-cf91-4887-a91a-e070d1633922}, !- Handle
  {ee81ada5-fa1f-41e7-a357-c5be4797940b}, !- Name
  {4923c223-d7e0-4b55-aa83-bebf5fe0c751}, !- Source Object
  7,                                      !- Outlet Port
  {ad14afca-2617-478c-af45-d161c47728d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58987444-c43f-42a2-9793-2f56e1c6e483}, !- Handle
  {726fba3a-b921-4644-8328-009fe7e6d136}, !- Name
  {ad14afca-2617-478c-af45-d161c47728d6}, !- Source Object
  3,                                      !- Outlet Port
  {e9465beb-9b9f-408f-a258-2162337e4ad4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {98698e5b-3ee6-4c4f-8378-51205a0bfbb3}, !- Handle
  HX for Booster Water Heating Demand Inlet Water Node, !- Name
  {a64f80ae-f0fe-43db-9566-76cef179a7d8}, !- Inlet Port
  {0646e68a-e4ff-42cf-a131-ff9a545c986a}; !- Outlet Port

OS:Connection,
  {a64f80ae-f0fe-43db-9566-76cef179a7d8}, !- Handle
  {551455d0-cdc2-40a3-ab2c-c78c100a5aa1}, !- Name
  {81c1c33d-d60f-4505-8911-faf069b5a02a}, !- Source Object
  5,                                      !- Outlet Port
  {98698e5b-3ee6-4c4f-8378-51205a0bfbb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6d120d55-8904-40d1-b5c4-8d6368dfab91}, !- Handle
  Mains Water Makeup for SWH Booster Inlet Water Node, !- Name
  {499b26b0-9d70-4fbf-9b43-aff241ed67eb}, !- Inlet Port
  {1c4dff94-ae82-4f10-8b3e-710b16802742}; !- Outlet Port

OS:Connection,
  {0646e68a-e4ff-42cf-a131-ff9a545c986a}, !- Handle
  {1d5df10d-2cf0-4d5a-83ac-aaf0156610e9}, !- Name
  {98698e5b-3ee6-4c4f-8378-51205a0bfbb3}, !- Source Object
  3,                                      !- Outlet Port
  {4923c223-d7e0-4b55-aa83-bebf5fe0c751}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {499b26b0-9d70-4fbf-9b43-aff241ed67eb}, !- Handle
  {f9a63230-f200-4fd4-808d-84b7a563d372}, !- Name
  {4923c223-d7e0-4b55-aa83-bebf5fe0c751}, !- Source Object
  4,                                      !- Outlet Port
  {6d120d55-8904-40d1-b5c4-8d6368dfab91}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantComponent:TemperatureSource,
  {22dcd871-2cc2-4a35-b195-0fe51890daf3}, !- Handle
  Mains Water Makeup for SWH Booster,     !- Name
  {1c4dff94-ae82-4f10-8b3e-710b16802742}, !- Inlet Node
  {c6399892-597e-47b3-b4c5-4aff60a87fc5}, !- Outlet Node
  autosize,                               !- Design Volume Flow Rate {m3/s}
  Scheduled,                              !- Temperature Specification Type
  8,                                      !- Source Temperature {C}
  {5a5d15ad-d3e2-4cfd-8c0b-736eca6786d4}; !- Source Temperature Schedule Name {C}

OS:Node,
  {e943e33b-ec55-4f93-8dc1-37dea093d471}, !- Handle
  Mains Water Makeup for SWH Booster Outlet Water Node, !- Name
  {c6399892-597e-47b3-b4c5-4aff60a87fc5}, !- Inlet Port
  {f695db4d-a76f-425c-b3ed-a0c00f60693d}; !- Outlet Port

OS:Connection,
  {1c4dff94-ae82-4f10-8b3e-710b16802742}, !- Handle
  {1090cb95-7905-4ad0-81ca-207623ffea15}, !- Name
  {6d120d55-8904-40d1-b5c4-8d6368dfab91}, !- Source Object
  3,                                      !- Outlet Port
  {22dcd871-2cc2-4a35-b195-0fe51890daf3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6399892-597e-47b3-b4c5-4aff60a87fc5}, !- Handle
  {6cb4e232-cbdb-4600-be24-bef96a11b76c}, !- Name
  {22dcd871-2cc2-4a35-b195-0fe51890daf3}, !- Source Object
  3,                                      !- Outlet Port
  {e943e33b-ec55-4f93-8dc1-37dea093d471}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f695db4d-a76f-425c-b3ed-a0c00f60693d}, !- Handle
  {e6422b88-ea5d-4513-8c7b-5baefea6845a}, !- Name
  {e943e33b-ec55-4f93-8dc1-37dea093d471}, !- Source Object
  3,                                      !- Outlet Port
  {099eddb0-48b2-4b55-9d1e-6b60f24d7ff5}, !- Target Object
  5;                                      !- Inlet Port

OS:EnergyManagementSystem:Sensor,
  {481e7fd9-da03-4bd1-8f29-bb0803d9a28f}, !- Handle
  Mains_Water_Temp_Sen,                   !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Mains Water Temperature;           !- Output Variable or Output Meter Name

OS:Schedule:Constant,
  {5a5d15ad-d3e2-4cfd-8c0b-736eca6786d4}, !- Handle
  Mains Water Temperature,                !- Name
  {319407fa-e435-4942-a9d6-3e8bbadfa144}, !- Schedule Type Limits Name
  10.0000000000001;                       !- Value

OS:EnergyManagementSystem:Actuator,
  {7f793efa-726e-4098-8a87-1b8b61c90b5a}, !- Handle
  Mains_Water_Temp_Act,                   !- Name
  {5a5d15ad-d3e2-4cfd-8c0b-736eca6786d4}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {599b8b05-77d9-4178-bf9d-632a3d74cbbb}, !- Handle
  Mains_Water_Prg,                        !- Name
  SET {7f793efa-726e-4098-8a87-1b8b61c90b5a} = {481e7fd9-da03-4bd1-8f29-bb0803d9a28f}; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {af39587b-dc4b-4751-bf5d-45faf1a52e82}, !- Handle
  Mains_Water_Prg_Mgr,                    !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {599b8b05-77d9-4178-bf9d-632a3d74cbbb}; !- Program Name 1

OS:Node,
  {f80d8e18-a64f-403b-a41b-15590b07d29d}, !- Handle
  Booster FullServiceRestaurant Kitchen - 90.1-2004 WUC 5.39gpm at 180F Inlet Water Node, !- Name
  {ccda1f73-33c1-4294-87f2-f5f61d040ab6}, !- Inlet Port
  {6f3483bf-da8c-4dd1-aa07-87f85c4dd40c}; !- Outlet Port

OS:Connection,
  {ccda1f73-33c1-4294-87f2-f5f61d040ab6}, !- Handle
  {487a3319-72e1-41aa-ac10-97ed052cba74}, !- Name
  {19150bb8-fd6a-472c-bfdc-9794eb5421e0}, !- Source Object
  4,                                      !- Outlet Port
  {f80d8e18-a64f-403b-a41b-15590b07d29d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c4a76731-b4a8-4ba5-9c99-8d0100ac5b8d}, !- Handle
  Booster FullServiceRestaurant Kitchen - 90.1-2004 WUC 5.39gpm at 180F Outlet Water Node, !- Name
  {1ca318de-3cae-41ec-92a8-beedefcd653b}, !- Inlet Port
  {7ee8eff3-e575-4f0e-ae72-5303ee4e1fdf}; !- Outlet Port

OS:Connection,
  {6f3483bf-da8c-4dd1-aa07-87f85c4dd40c}, !- Handle
  {7efa2506-cc6a-4696-9ba1-e1fc89b62e79}, !- Name
  {f80d8e18-a64f-403b-a41b-15590b07d29d}, !- Source Object
  3,                                      !- Outlet Port
  {43ca1234-e7ea-4525-ab0d-4ab18b8ba80b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ca318de-3cae-41ec-92a8-beedefcd653b}, !- Handle
  {00f22347-192f-415a-8eb0-ed767dfe32b6}, !- Name
  {43ca1234-e7ea-4525-ab0d-4ab18b8ba80b}, !- Source Object
  3,                                      !- Outlet Port
  {c4a76731-b4a8-4ba5-9c99-8d0100ac5b8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ee8eff3-e575-4f0e-ae72-5303ee4e1fdf}, !- Handle
  {287d8dde-f7df-4993-8205-f76af6749117}, !- Name
  {c4a76731-b4a8-4ba5-9c99-8d0100ac5b8d}, !- Source Object
  3,                                      !- Outlet Port
  {cf72c375-0213-4da3-8f06-60dcef90509c}, !- Target Object
  4;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {5f52975e-b0ae-41aa-9bb4-696bc64a45fc}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2004 Thermostat, !- Name
  {7dd6b1d2-a32c-4a73-86b6-c307321a5a15}, !- Heating Setpoint Temperature Schedule Name
  {6942691e-94c8-4ee9-a5d6-e2f71ba5dbaa}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {7dd6b1d2-a32c-4a73-86b6-c307321a5a15}, !- Handle
  RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM, !- Name
  {319407fa-e435-4942-a9d6-3e8bbadfa144}, !- Schedule Type Limits Name
  {b7402661-dd96-4f45-bcd2-8b6078127917}, !- Default Day Schedule Name
  {1b7e9551-f5a0-4a15-8fc1-afda4116b15d}, !- Summer Design Day Schedule Name
  {537cf783-ea52-4357-af14-bac2698b45fc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b7402661-dd96-4f45-bcd2-8b6078127917}, !- Handle
  RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM Default, !- Name
  {319407fa-e435-4942-a9d6-3e8bbadfa144}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  19,                                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  15.6,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  19;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {d2e62c5d-9b87-4197-a162-dd6312fbf5cb}, !- Handle
  Schedule Rule 13,                       !- Name
  {7dd6b1d2-a32c-4a73-86b6-c307321a5a15}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {af8c6f20-c86e-4624-a031-95d6d5491c59}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {af8c6f20-c86e-4624-a031-95d6d5491c59}, !- Handle
  RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Name
  {319407fa-e435-4942-a9d6-3e8bbadfa144}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  19,                                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  15.6,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  19;                                     !- Value Until Time 3

OS:Schedule:Day,
  {1b7e9551-f5a0-4a15-8fc1-afda4116b15d}, !- Handle
  RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {319407fa-e435-4942-a9d6-3e8bbadfa144}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {537cf783-ea52-4357-af14-bac2698b45fc}, !- Handle
  RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {319407fa-e435-4942-a9d6-3e8bbadfa144}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {6942691e-94c8-4ee9-a5d6-e2f71ba5dbaa}, !- Handle
  RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_SETBACK, !- Name
  {319407fa-e435-4942-a9d6-3e8bbadfa144}, !- Schedule Type Limits Name
  {9bd2cd49-d392-4ca9-8cf2-0d47e1ecf3fe}, !- Default Day Schedule Name
  {542c30bc-f6ad-4a78-ba12-59237596935f}, !- Summer Design Day Schedule Name
  {d6385d3c-5865-4aec-b998-bc66db1c0e72}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9bd2cd49-d392-4ca9-8cf2-0d47e1ecf3fe}, !- Handle
  RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_SETBACK Default, !- Name
  {319407fa-e435-4942-a9d6-3e8bbadfa144}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {5a134b4f-dad3-41db-962a-693c1257817a}, !- Handle
  Schedule Rule 14,                       !- Name
  {6942691e-94c8-4ee9-a5d6-e2f71ba5dbaa}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4b85c1eb-fecb-4d4b-91a7-5774f0a27b4c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4b85c1eb-fecb-4d4b-91a7-5774f0a27b4c}, !- Handle
  RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_SETBACK Default|Sat|Wkdy Day, !- Name
  {319407fa-e435-4942-a9d6-3e8bbadfa144}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26;                                     !- Value Until Time 1

OS:Schedule:Day,
  {542c30bc-f6ad-4a78-ba12-59237596935f}, !- Handle
  RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_SETBACK Summer Design Day, !- Name
  {319407fa-e435-4942-a9d6-3e8bbadfa144}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  26,                                     !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  30,                                     !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  28,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  26;                                     !- Value Until Time 4

OS:Schedule:Day,
  {d6385d3c-5865-4aec-b998-bc66db1c0e72}, !- Handle
  RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_SETBACK Winter Design Day, !- Name
  {319407fa-e435-4942-a9d6-3e8bbadfa144}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {22be0905-e850-49cd-bdd6-d9c47eab15f9}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2004 Thermostat 1, !- Name
  {7dd6b1d2-a32c-4a73-86b6-c307321a5a15}, !- Heating Setpoint Temperature Schedule Name
  {6942691e-94c8-4ee9-a5d6-e2f71ba5dbaa}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4ad4f665-6004-45e3-bdd4-81077a86c69f}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2004 Thermostat 2, !- Name
  {7dd6b1d2-a32c-4a73-86b6-c307321a5a15}, !- Heating Setpoint Temperature Schedule Name
  {6942691e-94c8-4ee9-a5d6-e2f71ba5dbaa}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {17cbe9e7-2ae3-4e4b-a459-972cbe576546}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2004 Thermostat 3, !- Name
  {7dd6b1d2-a32c-4a73-86b6-c307321a5a15}, !- Heating Setpoint Temperature Schedule Name
  {6942691e-94c8-4ee9-a5d6-e2f71ba5dbaa}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a237f44b-09d4-419a-a256-5442e6a42b9c}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2004 Thermostat 4, !- Name
  {7dd6b1d2-a32c-4a73-86b6-c307321a5a15}, !- Heating Setpoint Temperature Schedule Name
  {6942691e-94c8-4ee9-a5d6-e2f71ba5dbaa}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2f037e8d-4434-488c-8666-c0b4d19cf6e2}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2004 Thermostat 5, !- Name
  {7dd6b1d2-a32c-4a73-86b6-c307321a5a15}, !- Heating Setpoint Temperature Schedule Name
  {6942691e-94c8-4ee9-a5d6-e2f71ba5dbaa}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d4800b6d-623e-4462-82ad-ad7da33142b3}, !- Handle
  FullServiceRestaurant Dining - 90.1-2004 Thermostat, !- Name
  {98ad8848-8551-43bf-9403-9cdd08e81c84}, !- Heating Setpoint Temperature Schedule Name
  {bab28034-6e28-4172-850d-52e1f5c1c2b3}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {98ad8848-8551-43bf-9403-9cdd08e81c84}, !- Handle
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM, !- Name
  {319407fa-e435-4942-a9d6-3e8bbadfa144}, !- Schedule Type Limits Name
  {1acda66e-4d0b-4926-8e9d-1b799f95cb4c}, !- Default Day Schedule Name
  {7a917024-1233-40f3-a24d-9bd228d193f1}, !- Summer Design Day Schedule Name
  {eca90800-b4d9-4882-8c8f-0550c2ac5f4c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1acda66e-4d0b-4926-8e9d-1b799f95cb4c}, !- Handle
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Default, !- Name
  {319407fa-e435-4942-a9d6-3e8bbadfa144}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  21;                                     !- Value Until Time 2

OS:Schedule:Rule,
  {bf7dcf45-0605-46e9-a1a5-f2b6e614fc80}, !- Handle
  Schedule Rule 15,                       !- Name
  {98ad8848-8551-43bf-9403-9cdd08e81c84}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {20a3ba7e-cfbe-46a9-8bdb-66ab993b51c4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {20a3ba7e-cfbe-46a9-8bdb-66ab993b51c4}, !- Handle
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Name
  {319407fa-e435-4942-a9d6-3e8bbadfa144}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  21;                                     !- Value Until Time 2

OS:Schedule:Day,
  {7a917024-1233-40f3-a24d-9bd228d193f1}, !- Handle
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {319407fa-e435-4942-a9d6-3e8bbadfa144}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {eca90800-b4d9-4882-8c8f-0550c2ac5f4c}, !- Handle
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {319407fa-e435-4942-a9d6-3e8bbadfa144}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {bab28034-6e28-4172-850d-52e1f5c1c2b3}, !- Handle
  RestaurantSitDown CLGSETP_SCH_NO_SETBACK, !- Name
  {319407fa-e435-4942-a9d6-3e8bbadfa144}, !- Schedule Type Limits Name
  {fc091e1c-274a-4dae-8224-067436b809bb}, !- Default Day Schedule Name
  {11de76ae-7882-4df2-be74-e4bfbd54679a}, !- Summer Design Day Schedule Name
  {2a7de59d-3bcc-4b47-b9f3-b5735ca3f51b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fc091e1c-274a-4dae-8224-067436b809bb}, !- Handle
  RestaurantSitDown CLGSETP_SCH_NO_SETBACK Default, !- Name
  {319407fa-e435-4942-a9d6-3e8bbadfa144}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {6afbff98-3bc8-475a-9a5f-17ff3a3ab4e2}, !- Handle
  Schedule Rule 16,                       !- Name
  {bab28034-6e28-4172-850d-52e1f5c1c2b3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1d943c4b-4f65-4a8c-8e25-d77bcb923e76}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1d943c4b-4f65-4a8c-8e25-d77bcb923e76}, !- Handle
  RestaurantSitDown CLGSETP_SCH_NO_SETBACK Default|Sat|Wkdy Day, !- Name
  {319407fa-e435-4942-a9d6-3e8bbadfa144}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Day,
  {11de76ae-7882-4df2-be74-e4bfbd54679a}, !- Handle
  RestaurantSitDown CLGSETP_SCH_NO_SETBACK Summer Design Day, !- Name
  {319407fa-e435-4942-a9d6-3e8bbadfa144}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  26,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Day,
  {2a7de59d-3bcc-4b47-b9f3-b5735ca3f51b}, !- Handle
  RestaurantSitDown CLGSETP_SCH_NO_SETBACK Winter Design Day, !- Name
  {319407fa-e435-4942-a9d6-3e8bbadfa144}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {421f8b7e-644a-4a61-a3a7-ef6e2bab2101}, !- Handle
  FullServiceRestaurant Dining - 90.1-2004 Thermostat 1, !- Name
  {98ad8848-8551-43bf-9403-9cdd08e81c84}, !- Heating Setpoint Temperature Schedule Name
  {bab28034-6e28-4172-850d-52e1f5c1c2b3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {44e452f6-645f-43e2-8001-85c62d839a1f}, !- Handle
  FullServiceRestaurant Dining - 90.1-2004 Thermostat 2, !- Name
  {98ad8848-8551-43bf-9403-9cdd08e81c84}, !- Heating Setpoint Temperature Schedule Name
  {bab28034-6e28-4172-850d-52e1f5c1c2b3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {99098183-4185-41d9-b693-cb1f9da69db1}, !- Handle
  FullServiceRestaurant Dining - 90.1-2004 Thermostat 3, !- Name
  {98ad8848-8551-43bf-9403-9cdd08e81c84}, !- Heating Setpoint Temperature Schedule Name
  {bab28034-6e28-4172-850d-52e1f5c1c2b3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f22f5ac1-1319-4861-88c7-02aa1e0047ef}, !- Handle
  FullServiceRestaurant Dining - 90.1-2004 Thermostat 4, !- Name
  {98ad8848-8551-43bf-9403-9cdd08e81c84}, !- Heating Setpoint Temperature Schedule Name
  {bab28034-6e28-4172-850d-52e1f5c1c2b3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {51d5e86f-f487-4448-bd0e-af3c4571e24b}, !- Handle
  FullServiceRestaurant Dining - 90.1-2004 Thermostat 5, !- Name
  {98ad8848-8551-43bf-9403-9cdd08e81c84}, !- Heating Setpoint Temperature Schedule Name
  {bab28034-6e28-4172-850d-52e1f5c1c2b3}; !- Cooling Setpoint Temperature Schedule Name

OS:People,
  {4c87803b-b7fc-4452-82b4-4610718d9f5f}, !- Handle
  FullServiceRestaurant Dining People 1,  !- Name
  {84cd1b48-ef56-48fa-a1a6-818a3cb0f050}, !- People Definition Name
  {81a55c35-6918-4327-a94d-d7c864d8df63}, !- Space or SpaceType Name
  {072018a3-f49b-4b4e-9544-af55af878c21}, !- Number of People Schedule Name
  {ec47c1d6-ff02-442d-ba4b-e0f8c42c7df3}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {272e979a-4d7b-4d4a-a046-54957d0d2ee3}, !- Work Efficiency Schedule Name
  {69fe5893-47f6-4850-80ca-fa77cd76f8d0}, !- Clothing Insulation Schedule Name
  {55de14f6-6f39-453f-8659-4e103e1e7894}, !- Air Velocity Schedule Name
  0.7272;                                 !- Multiplier

OS:Lights,
  {5a83f471-88f2-4b3b-bb77-343fe371d627}, !- Handle
  FullServiceRestaurant Dining Lights 1,  !- Name
  {49751e06-22a2-42da-b737-41d07e17dd63}, !- Lights Definition Name
  {81a55c35-6918-4327-a94d-d7c864d8df63}, !- Space or SpaceType Name
  {3515e929-8147-4f0c-b362-ae746297e4c3}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.7272,                                 !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {6e08f83a-2700-4a98-b444-4d2a3c7aec12}, !- Handle
  FullServiceRestaurant Dining Elec Equip 1, !- Name
  {1eec9004-6169-4047-a06d-52197c9f2b9b}, !- Electric Equipment Definition Name
  {81a55c35-6918-4327-a94d-d7c864d8df63}, !- Space or SpaceType Name
  {4222ee90-9597-4ca3-810d-4c00d58522e1}, !- Schedule Name
  0.7272,                                 !- Multiplier
  General;                                !- End-Use Subcategory

OS:People,
  {01f0c3b2-5b9d-4405-9e04-cf31ef744393}, !- Handle
  FullServiceRestaurant Kitchen People 1, !- Name
  {9f24eb21-dbb9-4dfc-966e-7a97c4623aca}, !- People Definition Name
  {81a55c35-6918-4327-a94d-d7c864d8df63}, !- Space or SpaceType Name
  {072018a3-f49b-4b4e-9544-af55af878c21}, !- Number of People Schedule Name
  {ec47c1d6-ff02-442d-ba4b-e0f8c42c7df3}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {272e979a-4d7b-4d4a-a046-54957d0d2ee3}, !- Work Efficiency Schedule Name
  {69fe5893-47f6-4850-80ca-fa77cd76f8d0}, !- Clothing Insulation Schedule Name
  {55de14f6-6f39-453f-8659-4e103e1e7894}, !- Air Velocity Schedule Name
  0.272800000000001;                      !- Multiplier

OS:Lights,
  {0833a73b-77bd-42fd-83ff-1fc2bb723d8c}, !- Handle
  FullServiceRestaurant Kitchen Lights 1, !- Name
  {bc9b5f60-18d2-42b6-8275-e4d5dcb0b4e8}, !- Lights Definition Name
  {81a55c35-6918-4327-a94d-d7c864d8df63}, !- Space or SpaceType Name
  {3515e929-8147-4f0c-b362-ae746297e4c3}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.272800000000001,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {c44581d8-7744-484b-9dd2-90e7ea2c79b3}, !- Handle
  FullServiceRestaurant Kitchen Elec Equip 1, !- Name
  {004c9105-23e8-4b70-a858-6cb10c990320}, !- Electric Equipment Definition Name
  {81a55c35-6918-4327-a94d-d7c864d8df63}, !- Space or SpaceType Name
  {4222ee90-9597-4ca3-810d-4c00d58522e1}, !- Schedule Name
  0.272800000000001,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment,
  {020669b5-ddb8-49f2-bb63-60136c09ada6}, !- Handle
  FullServiceRestaurant Kitchen Gas Equip 1, !- Name
  {0b0cff46-de69-4bef-9947-e70bfc7fb162}, !- Gas Equipment Definition Name
  {81a55c35-6918-4327-a94d-d7c864d8df63}, !- Space or SpaceType Name
  {95bffd6b-1031-4fa8-a67b-4ba6d7194b86}, !- Schedule Name
  0.272800000000001,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceType,
  {81a55c35-6918-4327-a94d-d7c864d8df63}, !- Handle
  Story Ground Blended Space Type,        !- Name
  ,                                       !- Default Construction Set Name
  {99b91d6f-bfe1-40a5-b123-e24d9f20c63f}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {21b20037-25c7-4013-9676-31541e280ee5}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  FullServiceRestaurant,                  !- Standards Building Type
  Dining;                                 !- Standards Space Type

OS:DesignSpecification:OutdoorAir,
  {21b20037-25c7-4013-9676-31541e280ee5}, !- Handle
  Blended OA,                             !- Name
  Sum,                                    !- Outdoor Air Method
  0.00919262747709987,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000651337280000001,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Building,
  {59efa222-a3cd-4da7-a0e6-84d0dc649b5a}, !- Handle
  Restaurant 1,                           !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  3,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {b058d286-b419-4744-a398-86d5154d26eb}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  1,                                      !- Standards Number of Stories
  1,                                      !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  FullServiceRestaurant;                  !- Standards Building Type

OS:Space,
  {92ced02c-d76b-40ec-bf84-0a8ef0eb1538}, !- Handle
  Building Story 1 Space,                 !- Name
  {81a55c35-6918-4327-a94d-d7c864d8df63}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {755034a9-ddca-4c47-9656-97853eafaa10}, !- Building Story Name
  {0ce53a06-fe96-4e98-a09c-8baed4a0675c}; !- Thermal Zone Name

OS:Surface,
  {00553723-8c77-437a-8e43-e6c6c5258aaa}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {92ced02c-d76b-40ec-bf84-0a8ef0eb1538}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.707424264546, 2.81674382569541e-05, 0, !- X,Y,Z Vertex 1 {m}
  1.10915721052152e-11, 60.7238026373319, 0, !- X,Y,Z Vertex 2 {m}
  30.8892413644642, 70.6763824570891, 0,  !- X,Y,Z Vertex 3 {m}
  50.5969092563638, 9.95278331383412, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24e58dbd-7edd-4d58-bbd5-44d9be98af92}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {92ced02c-d76b-40ec-bf84-0a8ef0eb1538}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.10915721052152e-11, 60.7238026373319, 3, !- X,Y,Z Vertex 1 {m}
  1.10915721052152e-11, 60.7238026373319, 0, !- X,Y,Z Vertex 2 {m}
  19.707424264546, 2.81674382569541e-05, 0, !- X,Y,Z Vertex 3 {m}
  19.707424264546, 2.81674382569541e-05, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2abc526-29b8-4cde-9058-279434028af2}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {92ced02c-d76b-40ec-bf84-0a8ef0eb1538}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.8892413644642, 70.6763824570891, 3,  !- X,Y,Z Vertex 1 {m}
  30.8892413644642, 70.6763824570891, 0,  !- X,Y,Z Vertex 2 {m}
  1.10915721052152e-11, 60.7238026373319, 0, !- X,Y,Z Vertex 3 {m}
  1.10915721052152e-11, 60.7238026373319, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9402e630-0d3a-4256-be06-df03c439f1f8}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {92ced02c-d76b-40ec-bf84-0a8ef0eb1538}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.5969092563638, 9.95278331383412, 3,  !- X,Y,Z Vertex 1 {m}
  50.5969092563638, 9.95278331383412, 0,  !- X,Y,Z Vertex 2 {m}
  30.8892413644642, 70.6763824570891, 0,  !- X,Y,Z Vertex 3 {m}
  30.8892413644642, 70.6763824570891, 3;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbda6eb3-0cc1-40a4-b3bd-2745ce7cc55a}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {92ced02c-d76b-40ec-bf84-0a8ef0eb1538}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.707424264546, 2.81674382569541e-05, 3, !- X,Y,Z Vertex 1 {m}
  19.707424264546, 2.81674382569541e-05, 0, !- X,Y,Z Vertex 2 {m}
  50.5969092563638, 9.95278331383412, 0,  !- X,Y,Z Vertex 3 {m}
  50.5969092563638, 9.95278331383412, 3;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {951cad33-0b6b-468b-98ac-d3b3bff41e65}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {92ced02c-d76b-40ec-bf84-0a8ef0eb1538}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.5969092563638, 9.95278331383412, 3,  !- X,Y,Z Vertex 1 {m}
  30.8892413644642, 70.6763824570891, 3,  !- X,Y,Z Vertex 2 {m}
  1.10915721052152e-11, 60.7238026373319, 3, !- X,Y,Z Vertex 3 {m}
  19.707424264546, 2.81674382569541e-05, 3; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {755034a9-ddca-4c47-9656-97853eafaa10}, !- Handle
  Building Story 1,                       !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:ThermalZone,
  {0ce53a06-fe96-4e98-a09c-8baed4a0675c}, !- Handle
  Building Story 1 ThermalZone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e4f8fdb4-819d-4830-8294-840850b328be}, !- Zone Air Inlet Port List
  {dd611df3-77a6-4da9-8a27-7f45e910e4ae}, !- Zone Air Exhaust Port List
  {40ccf1a3-ac6f-499d-927a-dee95ad88463}, !- Zone Air Node Name
  {587b1a1b-9fe6-4a93-86c1-54b228546954}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1f4b7132-037b-4366-a969-2fb66d6dfd07}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1a835b31-7c06-4f8e-8a4b-8a01863f73d6}, !- Handle
  Building Story 1 ThermalZone Zone Air Node, !- Name
  {40ccf1a3-ac6f-499d-927a-dee95ad88463}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {40ccf1a3-ac6f-499d-927a-dee95ad88463}, !- Handle
  {a1b4558a-03bc-4ccb-92b5-6fe97167cdfd}, !- Name
  {0ce53a06-fe96-4e98-a09c-8baed4a0675c}, !- Source Object
  11,                                     !- Outlet Port
  {1a835b31-7c06-4f8e-8a4b-8a01863f73d6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e4f8fdb4-819d-4830-8294-840850b328be}, !- Handle
  {ae2a1e31-55c8-4603-b0ff-63fcaa8b13cb}, !- Name
  {0ce53a06-fe96-4e98-a09c-8baed4a0675c}, !- HVAC Component
  {3d0bedb7-757a-43b4-887b-f3ab8a953786}; !- Port 1

OS:PortList,
  {dd611df3-77a6-4da9-8a27-7f45e910e4ae}, !- Handle
  {fa5b3940-87d7-403b-b490-0c1f9bdeec3d}, !- Name
  {0ce53a06-fe96-4e98-a09c-8baed4a0675c}; !- HVAC Component

OS:PortList,
  {587b1a1b-9fe6-4a93-86c1-54b228546954}, !- Handle
  {51bca4aa-7b34-46d1-a730-f8f8e06b6799}, !- Name
  {0ce53a06-fe96-4e98-a09c-8baed4a0675c}, !- HVAC Component
  {d35850c0-5b6e-4feb-aa6f-41fbd1dff735}; !- Port 1

OS:Sizing:Zone,
  {8a104721-ffeb-4a05-a4b2-e1311deb347c}, !- Handle
  {0ce53a06-fe96-4e98-a09c-8baed4a0675c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7a569b02-8ab1-4187-b205-2e73b55b2c71}, !- Handle
  Building Story 1 ThermalZone Zone HVAC Equipment List, !- Name
  {0ce53a06-fe96-4e98-a09c-8baed4a0675c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {375183a6-b6d1-403c-a8dc-b9c867a489aa}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:SubSurface,
  {b2549c6d-5c1e-415b-8fbc-d4b263abc1f7}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {24e58dbd-7edd-4d58-bbd5-44d9be98af92}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.00784078086562137, 60.6996431225274, 1.66271671693822, !- X,Y,Z Vertex 1 {m}
  0.00784078086562137, 60.6996431225274, 0.762, !- X,Y,Z Vertex 2 {m}
  19.6995834836915, 0.0241876822428111, 0.762, !- X,Y,Z Vertex 3 {m}
  19.6995834836915, 0.0241876822428111, 1.66271671693822; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2556ffd3-2f29-4458-82a9-29d87524a06a}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b2abc526-29b8-4cde-9058-279434028af2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.8650652933825, 70.668592875133, 1.66341101404805, !- X,Y,Z Vertex 1 {m}
  30.8650652933825, 70.668592875133, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0241760710928496, 60.731592219288, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0241760710928496, 60.731592219288, 1.66341101404805; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {adde0e74-f69a-48b5-8c06-bc407f1f7efc}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cbda6eb3-0cc1-40a4-b3bd-2745ce7cc55a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.7316003135062, 0.00781781805145301, 1.66341100160873, !- X,Y,Z Vertex 1 {m}
  19.7316003135062, 0.00781781805145301, 0.762, !- X,Y,Z Vertex 2 {m}
  50.5727332074036, 9.94499366322092, 0.762, !- X,Y,Z Vertex 3 {m}
  50.5727332074036, 9.94499366322092, 1.66341100160873; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cc221665-4435-471b-98a2-501f21dd1ef8}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9402e630-0d3a-4256-be06-df03c439f1f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  50.589068367335, 9.97694279353128, 1.66271671796691, !- X,Y,Z Vertex 1 {m}
  50.589068367335, 9.97694279353128, 0.762, !- X,Y,Z Vertex 2 {m}
  30.897082253493, 70.6522229773919, 0.762, !- X,Y,Z Vertex 3 {m}
  30.897082253493, 70.6522229773919, 1.66271671796691; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {3c708b95-d075-430a-9bb4-b3aaf8e3c088}, !- Handle
  Building Restaurant 1 Space,            !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {64474572-648b-461d-a4c9-b7f8a013629f}, !- Handle
  Shading Surface 1,                      !- Name
  ,                                       !- Construction Name
  {3c708b95-d075-430a-9bb4-b3aaf8e3c088}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  50.5969092563638, 9.95278331383412, 24, !- X,Y,Z Vertex 1 {m}
  50.5969092563638, 9.95278331383412, 0,  !- X,Y,Z Vertex 2 {m}
  30.8892413644642, 70.6763824570891, 0,  !- X,Y,Z Vertex 3 {m}
  30.8892413644642, 70.6763824570891, 24; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {23886ef6-90f3-4575-9baa-6df4187acc16}, !- Handle
  Shading Surface 2,                      !- Name
  ,                                       !- Construction Name
  {3c708b95-d075-430a-9bb4-b3aaf8e3c088}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  19.707424264546, 2.81674382569541e-05, 24, !- X,Y,Z Vertex 1 {m}
  19.707424264546, 2.81674382569541e-05, 0, !- X,Y,Z Vertex 2 {m}
  50.5969092563638, 9.95278331383412, 0,  !- X,Y,Z Vertex 3 {m}
  50.5969092563638, 9.95278331383412, 24; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {fec1836a-ecca-42ef-9ff1-6b94302d5e09}, !- Handle
  Shading Surface 3,                      !- Name
  ,                                       !- Construction Name
  {3c708b95-d075-430a-9bb4-b3aaf8e3c088}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  50.5969092563638, 9.95278331383412, 24, !- X,Y,Z Vertex 1 {m}
  30.8892413644642, 70.6763824570891, 24, !- X,Y,Z Vertex 2 {m}
  1.10915721052152e-11, 60.7238026373319, 24, !- X,Y,Z Vertex 3 {m}
  19.707424264546, 2.81674382569541e-05, 24; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {97ef5bc4-770d-462d-a83f-51f003eba103}, !- Handle
  Shading Surface 4,                      !- Name
  ,                                       !- Construction Name
  {3c708b95-d075-430a-9bb4-b3aaf8e3c088}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  19.707424264546, 2.81674382569541e-05, 0, !- X,Y,Z Vertex 1 {m}
  1.10915721052152e-11, 60.7238026373319, 0, !- X,Y,Z Vertex 2 {m}
  30.8892413644642, 70.6763824570891, 0,  !- X,Y,Z Vertex 3 {m}
  50.5969092563638, 9.95278331383412, 0;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {edb8f4c8-7dac-4375-b45b-4507796b1f94}, !- Handle
  Shading Surface 5,                      !- Name
  ,                                       !- Construction Name
  {3c708b95-d075-430a-9bb4-b3aaf8e3c088}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.10915721052152e-11, 60.7238026373319, 24, !- X,Y,Z Vertex 1 {m}
  1.10915721052152e-11, 60.7238026373319, 0, !- X,Y,Z Vertex 2 {m}
  19.707424264546, 2.81674382569541e-05, 0, !- X,Y,Z Vertex 3 {m}
  19.707424264546, 2.81674382569541e-05, 24; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {0fe2104a-e07a-4ab0-8ec0-3f565439a43c}, !- Handle
  Shading Surface 6,                      !- Name
  ,                                       !- Construction Name
  {3c708b95-d075-430a-9bb4-b3aaf8e3c088}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  30.8892413644642, 70.6763824570891, 24, !- X,Y,Z Vertex 1 {m}
  30.8892413644642, 70.6763824570891, 0,  !- X,Y,Z Vertex 2 {m}
  1.10915721052152e-11, 60.7238026373319, 0, !- X,Y,Z Vertex 3 {m}
  1.10915721052152e-11, 60.7238026373319, 24; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {7d68e658-3148-435a-a3fc-7a795ab5374f}, !- Handle
  Building Restaurant 1 Space 1,          !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {28138e59-1348-46d6-a589-9111811695b0}, !- Handle
  Shading Surface 7,                      !- Name
  ,                                       !- Construction Name
  {7d68e658-3148-435a-a3fc-7a795ab5374f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  50.5969092563638, 9.95278331383412, 9,  !- X,Y,Z Vertex 1 {m}
  50.5969092563638, 9.95278331383412, 0,  !- X,Y,Z Vertex 2 {m}
  30.8892413644642, 70.6763824570891, 0,  !- X,Y,Z Vertex 3 {m}
  30.8892413644642, 70.6763824570891, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {9ffb6ce7-45a4-4353-918b-af379db000b0}, !- Handle
  Shading Surface 8,                      !- Name
  ,                                       !- Construction Name
  {7d68e658-3148-435a-a3fc-7a795ab5374f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  50.5969092563638, 9.95278331383412, 9,  !- X,Y,Z Vertex 1 {m}
  30.8892413644642, 70.6763824570891, 9,  !- X,Y,Z Vertex 2 {m}
  1.10915721052152e-11, 60.7238026373319, 9, !- X,Y,Z Vertex 3 {m}
  19.707424264546, 2.81674382569541e-05, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {00352198-0d4a-402d-8a60-d2f1ea5905f1}, !- Handle
  Shading Surface 9,                      !- Name
  ,                                       !- Construction Name
  {7d68e658-3148-435a-a3fc-7a795ab5374f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.10915721052152e-11, 60.7238026373319, 9, !- X,Y,Z Vertex 1 {m}
  1.10915721052152e-11, 60.7238026373319, 0, !- X,Y,Z Vertex 2 {m}
  19.707424264546, 2.81674382569541e-05, 0, !- X,Y,Z Vertex 3 {m}
  19.707424264546, 2.81674382569541e-05, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {5f913e40-e8bf-4dc8-9f2b-d818f41df7b8}, !- Handle
  Shading Surface 10,                     !- Name
  ,                                       !- Construction Name
  {7d68e658-3148-435a-a3fc-7a795ab5374f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  19.707424264546, 2.81674382569541e-05, 9, !- X,Y,Z Vertex 1 {m}
  19.707424264546, 2.81674382569541e-05, 0, !- X,Y,Z Vertex 2 {m}
  50.5969092563638, 9.95278331383412, 0,  !- X,Y,Z Vertex 3 {m}
  50.5969092563638, 9.95278331383412, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {ea13cb38-bd69-4ea5-8126-45e20b9459a5}, !- Handle
  Shading Surface 11,                     !- Name
  ,                                       !- Construction Name
  {7d68e658-3148-435a-a3fc-7a795ab5374f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  19.707424264546, 2.81674382569541e-05, 0, !- X,Y,Z Vertex 1 {m}
  1.10915721052152e-11, 60.7238026373319, 0, !- X,Y,Z Vertex 2 {m}
  30.8892413644642, 70.6763824570891, 0,  !- X,Y,Z Vertex 3 {m}
  50.5969092563638, 9.95278331383412, 0;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {cb751d73-9b2c-4ec1-b63d-d90eee60146c}, !- Handle
  Shading Surface 12,                     !- Name
  ,                                       !- Construction Name
  {7d68e658-3148-435a-a3fc-7a795ab5374f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  30.8892413644642, 70.6763824570891, 9,  !- X,Y,Z Vertex 1 {m}
  30.8892413644642, 70.6763824570891, 0,  !- X,Y,Z Vertex 2 {m}
  1.10915721052152e-11, 60.7238026373319, 0, !- X,Y,Z Vertex 3 {m}
  1.10915721052152e-11, 60.7238026373319, 9; !- X,Y,Z Vertex 4 {m}

OS:DefaultScheduleSet,
  {99b91d6f-bfe1-40a5-b123-e24d9f20c63f}, !- Handle
  Story Ground Blended Space Type Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1f4b7132-037b-4366-a969-2fb66d6dfd07}, !- Handle
  Story Ground Blended Space Type Thermostat, !- Name
  {98ad8848-8551-43bf-9403-9cdd08e81c84}, !- Heating Setpoint Temperature Schedule Name
  {bab28034-6e28-4172-850d-52e1f5c1c2b3}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {e2a4bf68-5070-4a49-b91b-a37a8ead8551}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {e32cd95e-b483-4029-8e96-ce57131e4682}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {89a3c04f-5b3e-404a-9048-b880e60d7744}, !- Plant Side Inlet Node Name
  {56eeb39a-6987-4d59-9adb-e0386c7702ce}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {12496c29-48ab-45c6-be01-07b21bf586b2}, !- Demand Side Inlet Node Name
  {3592ed00-6c4f-4115-ae80-a524e96843dc}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {fdda0bb5-11e4-4072-9153-3943f8698b88}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {5ce073ad-6559-4ba9-9150-0a207554d938}, !- Demand Mixer Name
  {7af7f9ff-9c66-4816-806c-ad20107f600c}, !- Demand Splitter Name
  {4a0d9f99-1f48-4b60-bac7-f29a83dc92c9}, !- Supply Mixer Name
  {c27340f8-67cf-4da1-8f35-44672084a717}; !- Supply Splitter Name

OS:Node,
  {eb4a9a5f-0b0f-4f4c-8c00-f2eba7d19065}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {89a3c04f-5b3e-404a-9048-b880e60d7744}, !- Inlet Port
  {ab6b3df9-0025-4b71-9692-f16ff34191d2}; !- Outlet Port

OS:Node,
  {e32cd95e-b483-4029-8e96-ce57131e4682}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {4eefaaa7-2a88-4bd1-a832-e95efa72a5c7}, !- Inlet Port
  {56eeb39a-6987-4d59-9adb-e0386c7702ce}; !- Outlet Port

OS:Node,
  {85a8fdc3-409e-42c7-bb80-f6cb2576e2d0}, !- Handle
  Boiler Inlet Water Node,                !- Name
  {7510418e-6a44-4c1f-95cb-90e18855c128}, !- Inlet Port
  {f0da9c05-80f3-48f6-a7b6-6ff15d56153d}; !- Outlet Port

OS:Connector:Mixer,
  {4a0d9f99-1f48-4b60-bac7-f29a83dc92c9}, !- Handle
  Connector Mixer 5,                      !- Name
  {4c7ed7a2-34bd-427f-88bd-0bfffebadf07}, !- Outlet Branch Name
  {a1e01b09-ca55-40f2-8f78-1d169b3cc178}, !- Inlet Branch Name 1
  {c0ebceaf-95c4-4389-9681-9a4a0fad90f9}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {c27340f8-67cf-4da1-8f35-44672084a717}, !- Handle
  Connector Splitter 5,                   !- Name
  {3c3b0a8f-1ddc-446d-a65d-18dde5d60bff}, !- Inlet Branch Name
  {7510418e-6a44-4c1f-95cb-90e18855c128}, !- Outlet Branch Name 1
  {2c2493a8-b1f4-491b-b25d-03e0e3c2ed42}; !- Outlet Branch Name 2

OS:Connection,
  {89a3c04f-5b3e-404a-9048-b880e60d7744}, !- Handle
  {97af049e-88d5-4833-8fff-3060142613cc}, !- Name
  {e2a4bf68-5070-4a49-b91b-a37a8ead8551}, !- Source Object
  14,                                     !- Outlet Port
  {eb4a9a5f-0b0f-4f4c-8c00-f2eba7d19065}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7510418e-6a44-4c1f-95cb-90e18855c128}, !- Handle
  {fbd3dd2e-998e-4c43-b9c1-81462ba57843}, !- Name
  {c27340f8-67cf-4da1-8f35-44672084a717}, !- Source Object
  3,                                      !- Outlet Port
  {85a8fdc3-409e-42c7-bb80-f6cb2576e2d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56eeb39a-6987-4d59-9adb-e0386c7702ce}, !- Handle
  {4c266b55-95af-4916-9fe4-0401a5eb9e3e}, !- Name
  {e32cd95e-b483-4029-8e96-ce57131e4682}, !- Source Object
  3,                                      !- Outlet Port
  {e2a4bf68-5070-4a49-b91b-a37a8ead8551}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {d1ee7d55-d847-4a51-945a-c5316dd2b267}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {12496c29-48ab-45c6-be01-07b21bf586b2}, !- Inlet Port
  {8e3bf012-fe64-497f-878f-b375f425c6b4}; !- Outlet Port

OS:Node,
  {e6cd886f-99ee-44d0-ac52-e723f96efef6}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {ea5930b2-a245-489a-a9f4-2fa4b33b2d90}, !- Inlet Port
  {3592ed00-6c4f-4115-ae80-a524e96843dc}; !- Outlet Port

OS:Node,
  {b09c9c17-6d8e-4eb2-85ba-d83f016053dd}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {88131315-80c0-444c-812c-60481a2adc22}, !- Inlet Port
  {81a5b6f0-432e-4fb8-8c8a-a56644bca114}; !- Outlet Port

OS:Connector:Mixer,
  {5ce073ad-6559-4ba9-9150-0a207554d938}, !- Handle
  Connector Mixer 6,                      !- Name
  {5458037c-c090-450f-aab6-60e2c9efef3a}, !- Outlet Branch Name
  {c2e22639-9f11-4e1f-930d-f062de7b7489}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {7af7f9ff-9c66-4816-806c-ad20107f600c}, !- Handle
  Connector Splitter 6,                   !- Name
  {f4f5a100-d587-4514-871d-d71d35a28103}, !- Inlet Branch Name
  {88131315-80c0-444c-812c-60481a2adc22}; !- Outlet Branch Name 1

OS:Connection,
  {12496c29-48ab-45c6-be01-07b21bf586b2}, !- Handle
  {7dfa9208-200f-4655-8dd7-82d4c13456e7}, !- Name
  {e2a4bf68-5070-4a49-b91b-a37a8ead8551}, !- Source Object
  17,                                     !- Outlet Port
  {d1ee7d55-d847-4a51-945a-c5316dd2b267}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88131315-80c0-444c-812c-60481a2adc22}, !- Handle
  {12aba504-29b2-41d5-9744-fb35d35c0808}, !- Name
  {7af7f9ff-9c66-4816-806c-ad20107f600c}, !- Source Object
  3,                                      !- Outlet Port
  {b09c9c17-6d8e-4eb2-85ba-d83f016053dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3592ed00-6c4f-4115-ae80-a524e96843dc}, !- Handle
  {3aa437a4-a7f9-4507-b7a7-c49de9f253d8}, !- Name
  {e6cd886f-99ee-44d0-ac52-e723f96efef6}, !- Source Object
  3,                                      !- Outlet Port
  {e2a4bf68-5070-4a49-b91b-a37a8ead8551}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {1cc5b291-544d-421b-8f91-b2a3d0903c48}, !- Handle
  {e2a4bf68-5070-4a49-b91b-a37a8ead8551}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {fdda0bb5-11e4-4072-9153-3943f8698b88}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:Schedule:Ruleset,
  {051dc2e5-bc6d-43e3-9fb0-fba3405362d9}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {319407fa-e435-4942-a9d6-3e8bbadfa144}, !- Schedule Type Limits Name
  {1e09ad26-768c-4cfc-8eef-f25364746405}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1e09ad26-768c-4cfc-8eef-f25364746405}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {319407fa-e435-4942-a9d6-3e8bbadfa144}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {f908afe3-5a10-44ac-b0d5-799eb8c4f73c}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {051dc2e5-bc6d-43e3-9fb0-fba3405362d9}, !- Schedule Name
  {e32cd95e-b483-4029-8e96-ce57131e4682}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {413a1214-32b3-4fad-ab57-00176fee7ba9}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {ab6b3df9-0025-4b71-9692-f16ff34191d2}, !- Inlet Node Name
  {840c00ce-92de-4b38-9a66-24374bd12d27}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {53da4b33-fabb-4bb5-9a53-ee9d1f8a3b24}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {840c00ce-92de-4b38-9a66-24374bd12d27}, !- Inlet Port
  {3c3b0a8f-1ddc-446d-a65d-18dde5d60bff}; !- Outlet Port

OS:Connection,
  {ab6b3df9-0025-4b71-9692-f16ff34191d2}, !- Handle
  {fd22ec2b-b2c1-4413-b04a-6578738ddfa7}, !- Name
  {eb4a9a5f-0b0f-4f4c-8c00-f2eba7d19065}, !- Source Object
  3,                                      !- Outlet Port
  {413a1214-32b3-4fad-ab57-00176fee7ba9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {840c00ce-92de-4b38-9a66-24374bd12d27}, !- Handle
  {49974c5e-71f0-4296-8536-137e8087da5e}, !- Name
  {413a1214-32b3-4fad-ab57-00176fee7ba9}, !- Source Object
  3,                                      !- Outlet Port
  {53da4b33-fabb-4bb5-9a53-ee9d1f8a3b24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c3b0a8f-1ddc-446d-a65d-18dde5d60bff}, !- Handle
  {3fd77690-3918-496d-a280-0f2a6ae6d813}, !- Name
  {53da4b33-fabb-4bb5-9a53-ee9d1f8a3b24}, !- Source Object
  3,                                      !- Outlet Port
  {c27340f8-67cf-4da1-8f35-44672084a717}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {40bf1b3d-44a6-41ec-8e1e-e330a48c1e1f}, !- Handle
  Boiler,                                 !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.78,                                   !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  ,                                       !- Normalized Boiler Efficiency Curve Name
  82.2222222222223,                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {f0da9c05-80f3-48f6-a7b6-6ff15d56153d}, !- Boiler Water Inlet Node Name
  {f9442617-bbda-4927-a08d-f1b596088c6f}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {e3a1b919-bbf8-4e09-a356-a46c71ebbea1}, !- Handle
  Boiler Outlet Water Node,               !- Name
  {f9442617-bbda-4927-a08d-f1b596088c6f}, !- Inlet Port
  {a1e01b09-ca55-40f2-8f78-1d169b3cc178}; !- Outlet Port

OS:Connection,
  {f0da9c05-80f3-48f6-a7b6-6ff15d56153d}, !- Handle
  {29b88013-384a-4337-9641-2ac7db727cd3}, !- Name
  {85a8fdc3-409e-42c7-bb80-f6cb2576e2d0}, !- Source Object
  3,                                      !- Outlet Port
  {40bf1b3d-44a6-41ec-8e1e-e330a48c1e1f}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {f9442617-bbda-4927-a08d-f1b596088c6f}, !- Handle
  {c54f19d1-53df-467b-9327-3103e609d0f7}, !- Name
  {40bf1b3d-44a6-41ec-8e1e-e330a48c1e1f}, !- Source Object
  13,                                     !- Outlet Port
  {e3a1b919-bbf8-4e09-a356-a46c71ebbea1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1e01b09-ca55-40f2-8f78-1d169b3cc178}, !- Handle
  {6b0fe6a5-93b4-4323-a4fa-e85039dae15f}, !- Name
  {e3a1b919-bbf8-4e09-a356-a46c71ebbea1}, !- Source Object
  3,                                      !- Outlet Port
  {4a0d9f99-1f48-4b60-bac7-f29a83dc92c9}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {36c82eb5-9e6b-422d-9aa6-34797fff05ce}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {c7469d92-da7c-43ae-ae0c-6908ab64bc12}, !- Inlet Node Name
  {da5e1bc9-06ff-41fd-b01c-3cdc709d9a06}; !- Outlet Node Name

OS:Node,
  {3c7ce9e1-fafe-47f3-b0e5-ef9cad630953}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {2c2493a8-b1f4-491b-b25d-03e0e3c2ed42}, !- Inlet Port
  {c7469d92-da7c-43ae-ae0c-6908ab64bc12}; !- Outlet Port

OS:Connection,
  {2c2493a8-b1f4-491b-b25d-03e0e3c2ed42}, !- Handle
  {5b4c4c68-5bf5-4d47-99ba-3d8066e4cfc0}, !- Name
  {c27340f8-67cf-4da1-8f35-44672084a717}, !- Source Object
  4,                                      !- Outlet Port
  {3c7ce9e1-fafe-47f3-b0e5-ef9cad630953}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {57931972-8622-4311-a754-f89545169805}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {da5e1bc9-06ff-41fd-b01c-3cdc709d9a06}, !- Inlet Port
  {c0ebceaf-95c4-4389-9681-9a4a0fad90f9}; !- Outlet Port

OS:Connection,
  {c7469d92-da7c-43ae-ae0c-6908ab64bc12}, !- Handle
  {54288383-8705-4561-bb29-8e9a55e97200}, !- Name
  {3c7ce9e1-fafe-47f3-b0e5-ef9cad630953}, !- Source Object
  3,                                      !- Outlet Port
  {36c82eb5-9e6b-422d-9aa6-34797fff05ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da5e1bc9-06ff-41fd-b01c-3cdc709d9a06}, !- Handle
  {e5a3f4ed-0d18-465c-9943-5178a3d8de82}, !- Name
  {36c82eb5-9e6b-422d-9aa6-34797fff05ce}, !- Source Object
  3,                                      !- Outlet Port
  {57931972-8622-4311-a754-f89545169805}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0ebceaf-95c4-4389-9681-9a4a0fad90f9}, !- Handle
  {36f16153-d325-49fe-a23d-bcd8c8c6fc73}, !- Name
  {57931972-8622-4311-a754-f89545169805}, !- Source Object
  3,                                      !- Outlet Port
  {4a0d9f99-1f48-4b60-bac7-f29a83dc92c9}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {690137a5-3a99-429c-b4e8-f59bab43fc94}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {81a5b6f0-432e-4fb8-8c8a-a56644bca114}, !- Inlet Node Name
  {5973cc2e-5987-4740-b35c-fe10831d58cb}; !- Outlet Node Name

OS:Node,
  {0c8a9b34-1d33-49b7-9b49-2484d8a653c0}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {5973cc2e-5987-4740-b35c-fe10831d58cb}, !- Inlet Port
  {c2e22639-9f11-4e1f-930d-f062de7b7489}; !- Outlet Port

OS:Connection,
  {81a5b6f0-432e-4fb8-8c8a-a56644bca114}, !- Handle
  {8e912b4e-1a8d-405f-9e24-56cee224e86e}, !- Name
  {b09c9c17-6d8e-4eb2-85ba-d83f016053dd}, !- Source Object
  3,                                      !- Outlet Port
  {690137a5-3a99-429c-b4e8-f59bab43fc94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5973cc2e-5987-4740-b35c-fe10831d58cb}, !- Handle
  {19fb3137-f91e-4208-9f8c-870898e9ddb9}, !- Name
  {690137a5-3a99-429c-b4e8-f59bab43fc94}, !- Source Object
  3,                                      !- Outlet Port
  {0c8a9b34-1d33-49b7-9b49-2484d8a653c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2e22639-9f11-4e1f-930d-f062de7b7489}, !- Handle
  {81c434c4-b440-4f5d-b919-f5bf6479af0a}, !- Name
  {0c8a9b34-1d33-49b7-9b49-2484d8a653c0}, !- Source Object
  3,                                      !- Outlet Port
  {5ce073ad-6559-4ba9-9150-0a207554d938}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d35ca573-7cbc-431c-82d6-692fd7deaddd}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {804b80cc-8ece-4e3a-b5ca-3f1d77d5e40e}, !- Inlet Node Name
  {4eefaaa7-2a88-4bd1-a832-e95efa72a5c7}; !- Outlet Node Name

OS:Node,
  {c9522b97-38ef-4e90-8d31-303d263126b7}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {4c7ed7a2-34bd-427f-88bd-0bfffebadf07}, !- Inlet Port
  {804b80cc-8ece-4e3a-b5ca-3f1d77d5e40e}; !- Outlet Port

OS:Connection,
  {4c7ed7a2-34bd-427f-88bd-0bfffebadf07}, !- Handle
  {769791ca-1fdb-44da-8eb7-d69b4d53badd}, !- Name
  {4a0d9f99-1f48-4b60-bac7-f29a83dc92c9}, !- Source Object
  2,                                      !- Outlet Port
  {c9522b97-38ef-4e90-8d31-303d263126b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {804b80cc-8ece-4e3a-b5ca-3f1d77d5e40e}, !- Handle
  {67ce38f0-49b6-4b97-9d83-1c16c471c4d6}, !- Name
  {c9522b97-38ef-4e90-8d31-303d263126b7}, !- Source Object
  3,                                      !- Outlet Port
  {d35ca573-7cbc-431c-82d6-692fd7deaddd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4eefaaa7-2a88-4bd1-a832-e95efa72a5c7}, !- Handle
  {7b28c116-8c48-4b14-a7f3-11fe420cd06a}, !- Name
  {d35ca573-7cbc-431c-82d6-692fd7deaddd}, !- Source Object
  3,                                      !- Outlet Port
  {e32cd95e-b483-4029-8e96-ce57131e4682}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {21802478-a54f-4ab5-b9bc-8dfa00242510}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {8e3bf012-fe64-497f-878f-b375f425c6b4}, !- Inlet Node Name
  {8ce3684b-4410-4f29-9f28-75a358934cd8}; !- Outlet Node Name

OS:Node,
  {afbe4f26-7002-4078-88ea-7d4e3aef03b5}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {8ce3684b-4410-4f29-9f28-75a358934cd8}, !- Inlet Port
  {f4f5a100-d587-4514-871d-d71d35a28103}; !- Outlet Port

OS:Connection,
  {8e3bf012-fe64-497f-878f-b375f425c6b4}, !- Handle
  {ec51a3b2-a951-4ad8-bbb4-5b2118bf9e58}, !- Name
  {d1ee7d55-d847-4a51-945a-c5316dd2b267}, !- Source Object
  3,                                      !- Outlet Port
  {21802478-a54f-4ab5-b9bc-8dfa00242510}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ce3684b-4410-4f29-9f28-75a358934cd8}, !- Handle
  {61ec2556-5fc7-4cde-b4b0-1b1d8323c941}, !- Name
  {21802478-a54f-4ab5-b9bc-8dfa00242510}, !- Source Object
  3,                                      !- Outlet Port
  {afbe4f26-7002-4078-88ea-7d4e3aef03b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4f5a100-d587-4514-871d-d71d35a28103}, !- Handle
  {90ed55d5-0ba0-487e-a971-43b4fffa5acc}, !- Name
  {afbe4f26-7002-4078-88ea-7d4e3aef03b5}, !- Source Object
  3,                                      !- Outlet Port
  {7af7f9ff-9c66-4816-806c-ad20107f600c}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {018170ce-c50d-4ba5-a77e-640b9d1ed799}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {035d5320-ac42-424e-920a-b9cbab46662f}, !- Inlet Node Name
  {ea5930b2-a245-489a-a9f4-2fa4b33b2d90}; !- Outlet Node Name

OS:Node,
  {aec63921-a766-41c1-989b-fb65ea4aa252}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {5458037c-c090-450f-aab6-60e2c9efef3a}, !- Inlet Port
  {035d5320-ac42-424e-920a-b9cbab46662f}; !- Outlet Port

OS:Connection,
  {5458037c-c090-450f-aab6-60e2c9efef3a}, !- Handle
  {e9f6e06d-7ffc-4c84-b8e0-e5a4fbeb244f}, !- Name
  {5ce073ad-6559-4ba9-9150-0a207554d938}, !- Source Object
  2,                                      !- Outlet Port
  {aec63921-a766-41c1-989b-fb65ea4aa252}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {035d5320-ac42-424e-920a-b9cbab46662f}, !- Handle
  {78cdac33-4532-4f71-891e-eedf68ff8687}, !- Name
  {aec63921-a766-41c1-989b-fb65ea4aa252}, !- Source Object
  3,                                      !- Outlet Port
  {018170ce-c50d-4ba5-a77e-640b9d1ed799}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea5930b2-a245-489a-a9f4-2fa4b33b2d90}, !- Handle
  {b5c80e5e-43ed-465f-b0d8-390fc363a936}, !- Name
  {018170ce-c50d-4ba5-a77e-640b9d1ed799}, !- Source Object
  3,                                      !- Outlet Port
  {e6cd886f-99ee-44d0-ac52-e723f96efef6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {7ec3d6d5-c99b-4e24-9bf6-a41b495382ef}, !- Handle
  Building Story 1 ThermalZone PSZ-AC,    !- Name
  ,                                       !- Controller List Name
  {f48bb874-d3d1-46d2-84b0-e37f3c1cf657}, !- Availability Schedule
  {8fd1dbdd-fa6d-44bf-88cf-4fa7eb2dfd7d}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {64814e65-809c-4862-a07b-7dfface3d166}, !- Supply Side Inlet Node Name
  {a78e3840-46b8-4799-8002-75397fac37b6}, !- Demand Side Outlet Node Name
  {5c464635-c5f6-4fe9-a556-ea8d494f6e83}, !- Demand Side Inlet Node A
  {ad997380-2e9a-447a-be92-49605eccef02}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9ca4bbb2-c843-417b-bb31-89c6410c0877}, !- Demand Mixer Name
  {a33f95e0-d6a2-4906-b1b1-ee26ee553608}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {8bd85874-9115-4f5e-824f-211e0ece082f}, !- Handle
  Building Story 1 ThermalZone PSZ-AC Supply Inlet Node, !- Name
  {64814e65-809c-4862-a07b-7dfface3d166}, !- Inlet Port
  {23079159-ed7f-44d6-9fdf-c290a902850e}; !- Outlet Port

OS:Node,
  {a2b0e3ed-c1b4-4044-bfbd-d2aa06b0cb4a}, !- Handle
  Building Story 1 ThermalZone PSZ-AC Supply Outlet Node, !- Name
  {a841fcda-11ca-4320-9e29-acca1a7c472a}, !- Inlet Port
  {ad997380-2e9a-447a-be92-49605eccef02}; !- Outlet Port

OS:Connection,
  {64814e65-809c-4862-a07b-7dfface3d166}, !- Handle
  {6438e36c-4281-4146-af24-9788bd60c66a}, !- Name
  {7ec3d6d5-c99b-4e24-9bf6-a41b495382ef}, !- Source Object
  8,                                      !- Outlet Port
  {8bd85874-9115-4f5e-824f-211e0ece082f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad997380-2e9a-447a-be92-49605eccef02}, !- Handle
  {5d834112-bc8d-4c10-adfa-7276e25672f7}, !- Name
  {a2b0e3ed-c1b4-4044-bfbd-d2aa06b0cb4a}, !- Source Object
  3,                                      !- Outlet Port
  {7ec3d6d5-c99b-4e24-9bf6-a41b495382ef}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {f4bfd6ac-e09f-4c20-9c77-253239c1c193}, !- Handle
  Building Story 1 ThermalZone PSZ-AC Demand Inlet Node, !- Name
  {5c464635-c5f6-4fe9-a556-ea8d494f6e83}, !- Inlet Port
  {31bb76f5-db84-433c-8fe3-5e59ba9172a1}; !- Outlet Port

OS:Node,
  {637f7443-7873-4de4-9611-102a88a05ced}, !- Handle
  Building Story 1 ThermalZone PSZ-AC Demand Outlet Node, !- Name
  {7c64a5a2-edc9-4d9e-a5f9-704603a26574}, !- Inlet Port
  {a78e3840-46b8-4799-8002-75397fac37b6}; !- Outlet Port

OS:Node,
  {29ac45ba-8876-4d58-a007-a2f1e78889b5}, !- Handle
  Building Story 1 ThermalZone PSZ-AC Diffuser Outlet Air Node, !- Name
  {dd8f251d-ee29-4550-9f27-433d219e060b}, !- Inlet Port
  {3d0bedb7-757a-43b4-887b-f3ab8a953786}; !- Outlet Port

OS:Connection,
  {5c464635-c5f6-4fe9-a556-ea8d494f6e83}, !- Handle
  {aa8ff705-d6f2-465b-80fd-61f49cd17e7b}, !- Name
  {7ec3d6d5-c99b-4e24-9bf6-a41b495382ef}, !- Source Object
  10,                                     !- Outlet Port
  {f4bfd6ac-e09f-4c20-9c77-253239c1c193}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a78e3840-46b8-4799-8002-75397fac37b6}, !- Handle
  {923ba57a-35dd-4069-be1f-af4e27573b03}, !- Name
  {637f7443-7873-4de4-9611-102a88a05ced}, !- Source Object
  3,                                      !- Outlet Port
  {7ec3d6d5-c99b-4e24-9bf6-a41b495382ef}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a33f95e0-d6a2-4906-b1b1-ee26ee553608}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {31bb76f5-db84-433c-8fe3-5e59ba9172a1}, !- Inlet Node Name
  {9775ad83-f7c7-4b20-84c1-f2ff19f71c60}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {9ca4bbb2-c843-417b-bb31-89c6410c0877}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {7c64a5a2-edc9-4d9e-a5f9-704603a26574}, !- Outlet Node Name
  {c0bfc351-8e66-492b-ab68-fb6dfef5a9b8}; !- Inlet Node Name 1

OS:Connection,
  {31bb76f5-db84-433c-8fe3-5e59ba9172a1}, !- Handle
  {f4c7bec9-dbe2-4b8f-bb89-40cabd08e615}, !- Name
  {f4bfd6ac-e09f-4c20-9c77-253239c1c193}, !- Source Object
  3,                                      !- Outlet Port
  {a33f95e0-d6a2-4906-b1b1-ee26ee553608}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c64a5a2-edc9-4d9e-a5f9-704603a26574}, !- Handle
  {87873327-e0cf-471d-b125-d078dcace099}, !- Name
  {9ca4bbb2-c843-417b-bb31-89c6410c0877}, !- Source Object
  2,                                      !- Outlet Port
  {637f7443-7873-4de4-9611-102a88a05ced}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e264f810-2aa0-4dd4-ae76-d3e3e1179c38}, !- Handle
  {7ec3d6d5-c99b-4e24-9bf6-a41b495382ef}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {8fd1dbdd-fa6d-44bf-88cf-4fa7eb2dfd7d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {ae4e28a0-0327-407b-93dd-f18b12b2069a}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {4083bd49-53e4-4eba-8736-040f4603ef13}, !- Handle
  Building Story 1 ThermalZone Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {0ce53a06-fe96-4e98-a09c-8baed4a0675c}, !- Control Zone Name
  {a2b0e3ed-c1b4-4044-bfbd-d2aa06b0cb4a}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {8cedae2e-3d9d-4608-8c05-4cd665cf4432}, !- Handle
  Building Story 1 ThermalZone PSZ-AC Fan, !- Name
  {f48bb874-d3d1-46d2-84b0-e37f3c1cf657}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {752c91b0-72a4-4f44-a511-c4467c04bf44}, !- Air Inlet Node Name
  {a841fcda-11ca-4320-9e29-acca1a7c472a}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {7ef7e2bf-e6dd-4181-8163-347a1c4c7575}, !- Handle
  Building Story 1 ThermalZone PSZ-AC Gas Htg Coil, !- Name
  {f48bb874-d3d1-46d2-84b0-e37f3c1cf657}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {170b6794-47c9-4783-ac6a-ad864a3865b9}, !- Air Inlet Node Name
  {42551316-45e3-402a-a4cb-db7aafbaa496}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {741407a6-ba43-4216-b5fe-76df02c7495e}, !- Handle
  Building Story 1 ThermalZone PSZ-AC Electric Backup Htg Coil, !- Name
  {f48bb874-d3d1-46d2-84b0-e37f3c1cf657}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {8364472c-c85a-4cd5-a76f-a3efbaf33aab}, !- Air Inlet Node Name
  {4eeba98a-6369-4001-ab17-03f9a395bcdf}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {37eb06c4-a121-42b0-8b84-c5fe658fcbd7}, !- Handle
  Building Story 1 ThermalZone PSZ-AC 1spd DX AC Clg Coil, !- Name
  {f48bb874-d3d1-46d2-84b0-e37f3c1cf657}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {a9082160-351e-4f47-a81b-d26326d775c2}, !- Air Inlet Node Name
  {831a5a17-4ca0-473f-9392-0b522f3495fe}, !- Air Outlet Node Name
  {2d49e10c-d2f6-4152-b14e-af720fd2c389}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6efbb8c4-0a28-44fa-9032-0fdcb75517d6}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {dc61c919-d836-4f8e-95e7-4362873003db}, !- Energy Input Ratio Function of Temperature Curve Name
  {0b6a329b-7b6c-47d4-a48a-89635bdc21a2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ee91dcf7-2d54-4668-b8c2-d28609bc13ab}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {508635d2-70e5-4cd1-9789-9bbd4e449ed8}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {48c9e384-af92-41f5-80ad-366394135b5a}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {ef45b98c-8703-401a-9945-bd52928f463a}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5de64287-91dd-4cb3-a836-00bb57cd3486}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {7e02b223-817c-4fbb-ae15-0aa00d6c8d18}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2d49e10c-d2f6-4152-b14e-af720fd2c389}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {6efbb8c4-0a28-44fa-9032-0fdcb75517d6}, !- Handle
  Curve Quadratic 4,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {dc61c919-d836-4f8e-95e7-4362873003db}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {0b6a329b-7b6c-47d4-a48a-89635bdc21a2}, !- Handle
  Curve Quadratic 5,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {ee91dcf7-2d54-4668-b8c2-d28609bc13ab}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {a841fcda-11ca-4320-9e29-acca1a7c472a}, !- Handle
  {03b90a2c-103e-40a5-969e-597c36c2f93e}, !- Name
  {8cedae2e-3d9d-4608-8c05-4cd665cf4432}, !- Source Object
  9,                                      !- Outlet Port
  {a2b0e3ed-c1b4-4044-bfbd-d2aa06b0cb4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5d1bbe39-9715-4731-9d92-c207f7121a22}, !- Handle
  Building Story 1 ThermalZone PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {4eeba98a-6369-4001-ab17-03f9a395bcdf}, !- Inlet Port
  {752c91b0-72a4-4f44-a511-c4467c04bf44}; !- Outlet Port

OS:Connection,
  {4eeba98a-6369-4001-ab17-03f9a395bcdf}, !- Handle
  {f6faecad-3566-4dce-af34-3b442d2b0eb0}, !- Name
  {741407a6-ba43-4216-b5fe-76df02c7495e}, !- Source Object
  6,                                      !- Outlet Port
  {5d1bbe39-9715-4731-9d92-c207f7121a22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {752c91b0-72a4-4f44-a511-c4467c04bf44}, !- Handle
  {722502f5-e5d2-4f38-9ab2-fd12d0c2ead7}, !- Name
  {5d1bbe39-9715-4731-9d92-c207f7121a22}, !- Source Object
  3,                                      !- Outlet Port
  {8cedae2e-3d9d-4608-8c05-4cd665cf4432}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {e352ad2c-22d0-4f47-930e-99fe9e1f8271}, !- Handle
  Building Story 1 ThermalZone PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {42551316-45e3-402a-a4cb-db7aafbaa496}, !- Inlet Port
  {8364472c-c85a-4cd5-a76f-a3efbaf33aab}; !- Outlet Port

OS:Connection,
  {42551316-45e3-402a-a4cb-db7aafbaa496}, !- Handle
  {4ad438e0-78e7-4cb6-b98a-ab1a6fea3d64}, !- Name
  {7ef7e2bf-e6dd-4181-8163-347a1c4c7575}, !- Source Object
  6,                                      !- Outlet Port
  {e352ad2c-22d0-4f47-930e-99fe9e1f8271}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8364472c-c85a-4cd5-a76f-a3efbaf33aab}, !- Handle
  {b84883d7-6a16-4140-9ef3-da9622781f1b}, !- Name
  {e352ad2c-22d0-4f47-930e-99fe9e1f8271}, !- Source Object
  3,                                      !- Outlet Port
  {741407a6-ba43-4216-b5fe-76df02c7495e}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {b5ead16c-8bc5-415e-b0eb-60bc72690311}, !- Handle
  Building Story 1 ThermalZone PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {831a5a17-4ca0-473f-9392-0b522f3495fe}, !- Inlet Port
  {170b6794-47c9-4783-ac6a-ad864a3865b9}; !- Outlet Port

OS:Connection,
  {831a5a17-4ca0-473f-9392-0b522f3495fe}, !- Handle
  {298a776d-0744-42b5-9005-e50489539fea}, !- Name
  {37eb06c4-a121-42b0-8b84-c5fe658fcbd7}, !- Source Object
  9,                                      !- Outlet Port
  {b5ead16c-8bc5-415e-b0eb-60bc72690311}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {170b6794-47c9-4783-ac6a-ad864a3865b9}, !- Handle
  {5c1a46db-ab09-47ae-a2c4-a4747c64b960}, !- Name
  {b5ead16c-8bc5-415e-b0eb-60bc72690311}, !- Source Object
  3,                                      !- Outlet Port
  {7ef7e2bf-e6dd-4181-8163-347a1c4c7575}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {d0605f95-f8ce-4c2d-a386-dd8013ef1326}, !- Handle
  Building Story 1 ThermalZone PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {f48bb874-d3d1-46d2-84b0-e37f3c1cf657}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {0226253f-2e14-4293-9895-6fc60cc70c93}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {0226253f-2e14-4293-9895-6fc60cc70c93}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {f48bb874-d3d1-46d2-84b0-e37f3c1cf657}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {aa4cad3a-c84c-4775-b349-e5abf0089444}, !- Handle
  Building Story 1 ThermalZone PSZ-AC OA System, !- Name
  {d0605f95-f8ce-4c2d-a386-dd8013ef1326}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8752cef5-6fbc-4e1e-a869-19f46a4422e6}, !- Mixed Air Node Name
  {0cf00451-d2aa-42da-b539-9f7df195524a}, !- Outdoor Air Stream Node Name
  {389959e2-a371-439a-b186-bc5c9ba2b1a8}, !- Relief Air Stream Node Name
  {23079159-ed7f-44d6-9fdf-c290a902850e}; !- Return Air Stream Node Name

OS:Node,
  {3f130680-1215-4872-b234-47d858d99eca}, !- Handle
  Building Story 1 ThermalZone PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {0cf00451-d2aa-42da-b539-9f7df195524a}; !- Outlet Port

OS:Connection,
  {0cf00451-d2aa-42da-b539-9f7df195524a}, !- Handle
  {86499daf-e4d6-4a9b-aef5-ac6b8704d743}, !- Name
  {3f130680-1215-4872-b234-47d858d99eca}, !- Source Object
  3,                                      !- Outlet Port
  {aa4cad3a-c84c-4775-b349-e5abf0089444}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {581ac43a-bbe1-4fef-ac85-e7c7b5c502f4}, !- Handle
  Building Story 1 ThermalZone PSZ-AC Relief Air Node, !- Name
  {389959e2-a371-439a-b186-bc5c9ba2b1a8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {389959e2-a371-439a-b186-bc5c9ba2b1a8}, !- Handle
  {c7aaf25a-5c7e-43c4-a701-4337bff9959c}, !- Name
  {aa4cad3a-c84c-4775-b349-e5abf0089444}, !- Source Object
  7,                                      !- Outlet Port
  {581ac43a-bbe1-4fef-ac85-e7c7b5c502f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {156a44c8-ebb0-443d-ab71-6e688a8bd7ce}, !- Handle
  Building Story 1 ThermalZone PSZ-AC Mixed Air Node, !- Name
  {8752cef5-6fbc-4e1e-a869-19f46a4422e6}, !- Inlet Port
  {a9082160-351e-4f47-a81b-d26326d775c2}; !- Outlet Port

OS:Connection,
  {23079159-ed7f-44d6-9fdf-c290a902850e}, !- Handle
  {73ad4ffb-23d2-470a-80d5-403878c116ff}, !- Name
  {8bd85874-9115-4f5e-824f-211e0ece082f}, !- Source Object
  3,                                      !- Outlet Port
  {aa4cad3a-c84c-4775-b349-e5abf0089444}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8752cef5-6fbc-4e1e-a869-19f46a4422e6}, !- Handle
  {ff69c7df-7703-4816-92fd-ae809f96aa67}, !- Name
  {aa4cad3a-c84c-4775-b349-e5abf0089444}, !- Source Object
  5,                                      !- Outlet Port
  {156a44c8-ebb0-443d-ab71-6e688a8bd7ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9082160-351e-4f47-a81b-d26326d775c2}, !- Handle
  {130aa521-4421-4503-ae19-adfc6c1be417}, !- Name
  {156a44c8-ebb0-443d-ab71-6e688a8bd7ce}, !- Source Object
  3,                                      !- Outlet Port
  {37eb06c4-a121-42b0-8b84-c5fe658fcbd7}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {ae4e28a0-0327-407b-93dd-f18b12b2069a}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {266fcee8-0252-4458-bf58-9f8a8a25d1b4}, !- Control Zone or Zone List Name
  {40e49668-a8c8-4162-a2d7-bf0f34dbc007}, !- Cooling Control Zone or Zone List Name
  {392b3557-4ff4-44ea-8290-496b26220661}, !- Heating Control Zone or Zone List Name
  {1db59c3f-1c6d-41cd-a673-a7e58d963384}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {266fcee8-0252-4458-bf58-9f8a8a25d1b4}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {40e49668-a8c8-4162-a2d7-bf0f34dbc007}, !- Handle
  {0a4a51cc-54e1-4372-a79a-f6535d2de494}; !- Name

OS:ModelObjectList,
  {392b3557-4ff4-44ea-8290-496b26220661}, !- Handle
  {12848791-f5a1-4a87-be4b-e7ca12f46735}; !- Name

OS:ModelObjectList,
  {1db59c3f-1c6d-41cd-a673-a7e58d963384}, !- Handle
  {e86d4b23-f026-4a88-b327-fed6a68f0d52}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {375183a6-b6d1-403c-a8dc-b9c867a489aa}, !- Handle
  Building Story 1 ThermalZone PSZ-AC Diffuser, !- Name
  {f48bb874-d3d1-46d2-84b0-e37f3c1cf657}, !- Availability Schedule Name
  {ec17a397-a018-48fe-b565-e65c0ebc91b2}, !- Air Inlet Node Name
  {dd8f251d-ee29-4550-9f27-433d219e060b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {32646707-d668-454c-ac96-d0260b18f74e}, !- Handle
  Building Story 1 ThermalZone Return Air Node, !- Name
  {d35850c0-5b6e-4feb-aa6f-41fbd1dff735}, !- Inlet Port
  {c0bfc351-8e66-492b-ab68-fb6dfef5a9b8}; !- Outlet Port

OS:Connection,
  {3d0bedb7-757a-43b4-887b-f3ab8a953786}, !- Handle
  {5baf9879-ba71-489f-99ae-0c0f88d5bad7}, !- Name
  {29ac45ba-8876-4d58-a007-a2f1e78889b5}, !- Source Object
  3,                                      !- Outlet Port
  {e4f8fdb4-819d-4830-8294-840850b328be}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d35850c0-5b6e-4feb-aa6f-41fbd1dff735}, !- Handle
  {58f9dc53-e9a4-4e45-ba1c-2095b654b29f}, !- Name
  {587b1a1b-9fe6-4a93-86c1-54b228546954}, !- Source Object
  3,                                      !- Outlet Port
  {32646707-d668-454c-ac96-d0260b18f74e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0bfc351-8e66-492b-ab68-fb6dfef5a9b8}, !- Handle
  {628f4020-7455-43e7-9e94-27bec35be40d}, !- Name
  {32646707-d668-454c-ac96-d0260b18f74e}, !- Source Object
  3,                                      !- Outlet Port
  {9ca4bbb2-c843-417b-bb31-89c6410c0877}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a3d7cf50-2871-4c7d-abec-cc49a1bc1b77}, !- Handle
  Building Story 1 ThermalZone PSZ-AC Diffuser Inlet Air Node, !- Name
  {9775ad83-f7c7-4b20-84c1-f2ff19f71c60}, !- Inlet Port
  {ec17a397-a018-48fe-b565-e65c0ebc91b2}; !- Outlet Port

OS:Connection,
  {9775ad83-f7c7-4b20-84c1-f2ff19f71c60}, !- Handle
  {ef4337c4-5171-45ce-8cc1-2c3754f615f3}, !- Name
  {a33f95e0-d6a2-4906-b1b1-ee26ee553608}, !- Source Object
  3,                                      !- Outlet Port
  {a3d7cf50-2871-4c7d-abec-cc49a1bc1b77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec17a397-a018-48fe-b565-e65c0ebc91b2}, !- Handle
  {19473f58-c405-4be6-bd4c-c1f3afba0b12}, !- Name
  {a3d7cf50-2871-4c7d-abec-cc49a1bc1b77}, !- Source Object
  3,                                      !- Outlet Port
  {375183a6-b6d1-403c-a8dc-b9c867a489aa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dd8f251d-ee29-4550-9f27-433d219e060b}, !- Handle
  {3eb68068-468f-43e4-a8ea-3c11dfc95bf6}, !- Name
  {375183a6-b6d1-403c-a8dc-b9c867a489aa}, !- Source Object
  4,                                      !- Outlet Port
  {29ac45ba-8876-4d58-a007-a2f1e78889b5}, !- Target Object
  2;                                      !- Inlet Port

