
OS:Version,
  {3063cd0e-507b-40aa-8d75-8f436a4983b0}, !- Handle
  2.8.0;                                  !- Version Identifier

OS:Facility,
  {0dd1c16f-4213-4fff-83f4-f63efc1a530d}; !- Handle

OS:Site,
  {ab104a38-ca9a-462c-95ee-6dc5e3552237}, !- Handle
  Buffalo Niagara Intl Ap_NY_USA,         !- Name
  42.8132927350264,                       !- Latitude {deg}
  -78.8501565714965,                      !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  215,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {be8614c2-491d-47e2-a3db-2514c8a496bc}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  No;                                     !- Run Simulation for Weather File Run Periods

OS:Sizing:Parameters,
  {da826642-2a6f-4c44-815d-adc1bd85cb2a}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {d8c81a95-599f-45e5-ab24-e86b6c47f9d3}, !- Handle
  1;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {fa9c3985-b2de-40f3-9a21-83eefc10bf5c}, !- Handle
  20,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:HeatBalanceAlgorithm,
  {fe8aadec-d7ab-43d0-811d-dca42bc2fada}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {08dc3347-80e4-4444-825a-0e29ea809e3a}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {6a35de28-6a35-47a0-88c0-6320ce885839}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:YearDescription,
  {c9167164-d846-48a7-a21f-0f9cad5464aa}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:WeatherFile,
  {36899b6f-74c7-4105-87d2-85c6046c267e}, !- Handle
  Buffalo Niagara Intl Ap,                !- City
  NY,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725280,                                 !- WMO Number
  42.93,                                  !- Latitude {deg}
  -78.73,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  215,                                    !- Elevation {m}
  file:///Users/tkwasnik/github/urbanopt-example-geojson-reopt-project/run/baseline_scenario/3/006_create_typical_building_from_model/SR1/in.epw, !- Url
  6B50E0FF;                               !- Checksum

OS:Site:WaterMainsTemperature,
  {dce2c4e9-242b-41fb-a34c-0e2418a55a9d}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  8.96666666666667,                       !- Annual Average Outdoor Air Temperature {C}
  26.2;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {f2c1adb6-5b17-4241-ab45-2dd2be460999}, !- Handle
  Buffalo Niagara Intl Ap Ann Clg .4% Condns WB=>MDB, !- Name
  27.8,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  23.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98769,                                  !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.462,                                  !- ASHRAE Taub {dimensionless}
  2.001;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {7989c6d2-b608-4959-b8cf-8853f7ce0b18}, !- Handle
  Buffalo Niagara Intl Ap Ann Htg 99.6% Condns DB, !- Name
  -16.3,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -16.3,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98769,                                  !- Barometric Pressure {Pa}
  5.1,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {eea71ca1-59b0-4d80-b9f4-7636c6f877cc}, !- Handle
  Buffalo Niagara Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  30.3,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  21.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98769,                                  !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.462,                                  !- ASHRAE Taub {dimensionless}
  2.001;                                  !- ASHRAE Taud {dimensionless}

OS:ClimateZones,
  {5f3335d6-2bdd-4d97-b559-431b102f5b07}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  6A;                                     !- Climate Zone Value 1

OS:Node,
  {850efb89-56ce-4139-be28-b8a6ca1b4eea}, !- Handle
  Node 1,                                 !- Name
  {95ad6071-86a3-4752-bf0b-737f9489130c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {95ad6071-86a3-4752-bf0b-737f9489130c}, !- Handle
  {784fe044-4feb-4f0c-8e89-876cc0c92d40}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {850efb89-56ce-4139-be28-b8a6ca1b4eea}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d1f20767-c8f5-45f0-b80a-9647c3e40b1a}, !- Handle
  {4b7cf2ec-c5f9-43f6-8aad-c747a18a4775}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {f158fd88-77a0-43ce-bf75-75b3850db9aa}, !- Handle
  {6061a754-20eb-475c-abbc-84d0112a32d8}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {d459513f-377b-47dc-813a-a2b43e4fc035}, !- Handle
  {ec0f99b6-2927-4847-90e0-7840614c77e8}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {6190a0c0-0b25-47b2-b883-60cb54d024ed}, !- Handle
  Node 2,                                 !- Name
  {04e16f31-a5ba-420d-a504-6ba71352a98f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {04e16f31-a5ba-420d-a504-6ba71352a98f}, !- Handle
  {58bedb95-fab9-4dc3-abf2-1e8b51a66cff}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {6190a0c0-0b25-47b2-b883-60cb54d024ed}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b5baa639-8d91-451a-b234-5341850e4955}, !- Handle
  {7ff6c1f9-f4ca-4f44-bee7-e3b225f57a61}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {bcee6ccc-9003-4502-8b07-10ab19648f23}, !- Handle
  {21610ed9-632e-4410-aaef-922339adc1ad}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {17dcfd5d-9c24-416b-b299-a96872b4ab88}, !- Handle
  {bed23896-fb3a-44d9-806c-4d177163a598}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {fcce4774-a36d-4bf0-a23e-de76ebae95d3}, !- Handle
  Node 3,                                 !- Name
  {70226be4-4480-4aac-8922-7bf0ebf1dc8d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {70226be4-4480-4aac-8922-7bf0ebf1dc8d}, !- Handle
  {b0a818e3-ad10-4cbd-9708-51a9cbdb2f12}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {fcce4774-a36d-4bf0-a23e-de76ebae95d3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e70fc041-c872-4812-b814-8d0cfef4a073}, !- Handle
  {d9f20c4e-8535-4efd-ad36-ced68f361695}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {7c727dd4-b6d4-473c-83c9-8b099e4421a1}, !- Handle
  {8e80de32-c0b2-4081-a5fe-d9b03430866c}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {efadf6d8-a7cd-441e-ae84-b05ca8bbda2a}, !- Handle
  {45f361a1-089f-4ca8-9ff2-b9763bd4f39b}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {9fcd5d64-d8e6-46d2-8137-59aba9e5350a}, !- Handle
  Node 4,                                 !- Name
  {72836a7c-3f84-4996-a1bf-bf4fcc1f5423}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {72836a7c-3f84-4996-a1bf-bf4fcc1f5423}, !- Handle
  {2141cd59-1489-4dcc-8bef-c716ff16e548}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {9fcd5d64-d8e6-46d2-8137-59aba9e5350a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3a266de2-4fe1-4638-b883-ae89971df7cf}, !- Handle
  {77bcf84b-77fc-41d5-8ed2-8d7f46623586}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {7f86f19e-d5c8-46a7-8de6-d09cf36b4369}, !- Handle
  {bf51e508-6153-46a8-98de-e23689d0754e}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {2950f00e-79c0-4cd4-873b-51b7efeaafd2}, !- Handle
  {5738eac8-1daa-49ce-be44-ebb22436b27a}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {b92b9318-4f45-4794-9369-62275450a9eb}, !- Handle
  Node 5,                                 !- Name
  {56237a9f-a5df-44ee-a764-7b6750b6d213}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {56237a9f-a5df-44ee-a764-7b6750b6d213}, !- Handle
  {b390bd7b-ed20-4961-a7b0-84d8debbbf3d}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {b92b9318-4f45-4794-9369-62275450a9eb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {864e5a8c-0d40-49eb-a995-74aac791984a}, !- Handle
  {f6ac9765-8262-4518-9561-5a7de45122c4}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {64f6058b-3221-4af4-94df-2033876bce91}, !- Handle
  {84418cf4-e09c-41c1-8ac8-ff60bd6366be}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {c8667544-0b3c-4e2c-94a7-170701e10792}, !- Handle
  {b06a9e9e-d0f2-4b46-a5b8-145986a172da}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {03b4d598-429a-4d9a-8b76-3165df6175e8}, !- Handle
  Node 6,                                 !- Name
  {8a06eace-a442-4fab-be03-6c6ff330ee14}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8a06eace-a442-4fab-be03-6c6ff330ee14}, !- Handle
  {2ff6caac-f7c8-4434-aef9-76560c282db3}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {03b4d598-429a-4d9a-8b76-3165df6175e8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fea44bfb-7209-4e7c-a810-3c7ab6a6a89b}, !- Handle
  {d08db42f-8d5c-4d23-a995-31c4ad0ca5b0}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {b83ba40c-f3c0-4e85-9f69-030da0dfc557}, !- Handle
  {f81f73a6-e519-4dd9-a9d6-e189137cfe85}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {b775dbe7-c3fb-440a-9a09-d678be43e3f6}, !- Handle
  {835ccead-6316-4495-baf2-994788d405d2}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {ac0f1458-7fdc-410f-aab1-1ee2312ff672}, !- Handle
  Node 7,                                 !- Name
  {309fc7b8-5bd4-46e9-9380-651eef836015}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {309fc7b8-5bd4-46e9-9380-651eef836015}, !- Handle
  {bfc8589a-0726-4fd5-bac5-c004f0bccc2a}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {ac0f1458-7fdc-410f-aab1-1ee2312ff672}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1600f780-f3de-4083-8f3b-b87a85fe0170}, !- Handle
  {f3b54095-ae41-4a6a-a10f-6015f09f7142}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {30425741-8f73-46c3-9401-24fd2f222ba3}, !- Handle
  {283ac7cf-9773-4067-a561-ea2ee76a1c60}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {85f2d199-8edf-4cd2-a6ec-ba51950b89f6}, !- Handle
  {d972f51d-c11d-410e-a479-f02c0b17483b}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {8ea6de3b-f827-4f02-ba2f-d20edc19bae1}, !- Handle
  Node 8,                                 !- Name
  {0ae6c76e-2697-4785-a968-32b4c244f72b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0ae6c76e-2697-4785-a968-32b4c244f72b}, !- Handle
  {53dff802-5381-4bb9-ab83-0150e8909074}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {8ea6de3b-f827-4f02-ba2f-d20edc19bae1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bf8c9416-e094-4ba3-9041-fcde446cce30}, !- Handle
  {bb69b171-180c-4a8a-a9e7-566156a0418f}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {245a47b4-bee2-4272-b5f9-bbbeb67704b7}, !- Handle
  {bba385cd-1535-407f-945c-3371418fbd16}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {0b4e0e12-db3d-4241-a72a-2f8c2030008e}, !- Handle
  {e1027a61-2e05-4a71-9696-6f8dd5d4f24b}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {118b7014-a2d7-44c2-97ad-951f0f64ecf8}, !- Handle
  Node 9,                                 !- Name
  {4e3cef8f-fd63-4a1c-bfef-29800d1e68f2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4e3cef8f-fd63-4a1c-bfef-29800d1e68f2}, !- Handle
  {b8f478a9-cf61-4bbd-ac19-2bbade649a33}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {118b7014-a2d7-44c2-97ad-951f0f64ecf8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2905f1cf-dde9-45f8-861c-6448e05e73d2}, !- Handle
  {faf75ba6-35b6-46ed-92ca-eeda352d21b3}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {f71cfd6b-0472-47b6-9e09-e7ec31aa5eb1}, !- Handle
  {269a8527-aa5d-47d6-b7c4-35cf9a984c43}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {2ed27b56-ba79-408b-a202-feb02a1ef925}, !- Handle
  {eb82c306-d0df-4434-a2f1-ee568f49ea86}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {a0f13f0e-5f75-4d82-ae14-d88839f6f949}, !- Handle
  Node 10,                                !- Name
  {07e36187-b98a-4b89-bf9f-e577c70ff38a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {07e36187-b98a-4b89-bf9f-e577c70ff38a}, !- Handle
  {5cb3879c-e141-4d6b-9f29-ef5ad0c14537}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {a0f13f0e-5f75-4d82-ae14-d88839f6f949}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {82917a01-ca35-4885-b8a1-8c9a061fbe7c}, !- Handle
  {9b4ea337-0ced-4043-b24b-a5ea8ef8bd0e}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {38a30727-98c4-4634-8bfa-fb5cc23033ac}, !- Handle
  {4ebd3cdd-3fb9-4a7e-a6d1-d1b17a3582cc}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {724bc44a-49e3-409f-bdf0-d7f3cd659991}, !- Handle
  {f551195a-d55f-4dba-950a-71c5963dbd2e}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {8687d838-5f65-4677-a48f-786fea447f0a}, !- Handle
  Node 11,                                !- Name
  {6091aa86-1545-4ea2-9c69-639e50c9b375}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6091aa86-1545-4ea2-9c69-639e50c9b375}, !- Handle
  {4dae3c03-fd91-49c3-84f4-bfd53d8b64ec}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {8687d838-5f65-4677-a48f-786fea447f0a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {39f36e57-f22b-4518-84fe-57611d80a7c6}, !- Handle
  {86a7ddaa-f235-4d44-ae9f-bb75a7fd2068}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {37b59c22-d4b4-4ffc-9a78-5b15658ec506}, !- Handle
  {0b2e4684-dbfb-49b6-a396-14a2d6942b7f}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {1f49d48f-e71f-46bf-bce5-42eb097c49fc}, !- Handle
  {9cfd8124-d7aa-4331-b5b1-5ae388e62a90}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {e4514c5c-ca42-4a5e-b6f9-30e9cf451e71}, !- Handle
  Node 12,                                !- Name
  {c4e24539-cfba-4539-b973-c149f0af257f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c4e24539-cfba-4539-b973-c149f0af257f}, !- Handle
  {e6656046-ad93-4d9a-b007-419e87fce0e7}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {e4514c5c-ca42-4a5e-b6f9-30e9cf451e71}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {81bc181d-8929-4486-9718-7a3fa584f7f9}, !- Handle
  {94d4756b-5d79-4372-9ff4-40a27eaaf3b0}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {940dd43a-0857-472c-be35-566050a64b6a}, !- Handle
  {3f9b55de-1824-4ef2-88a3-4e6a36abd600}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {bf982fd1-11c2-47be-b327-825cde4fe4e5}, !- Handle
  {4c3a0a5c-4f3a-461d-972b-7d8190330716}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {634acc7d-7c09-480c-942b-f0c005b64c59}, !- Handle
  Node 13,                                !- Name
  {10ea8479-a117-469d-ba58-6ebc9e0488c5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {10ea8479-a117-469d-ba58-6ebc9e0488c5}, !- Handle
  {bc180077-8126-48ac-a18d-4e58730ffaf5}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {634acc7d-7c09-480c-942b-f0c005b64c59}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e5e8f551-70ae-44f6-aa16-94695f5161d6}, !- Handle
  {def91720-bf20-464e-8961-2340ef11496e}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {e270ac29-9830-43ea-9017-dbc2c75004ec}, !- Handle
  {3671983e-b046-4050-81c0-c1c5fb2379ef}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {114b5209-088d-41da-a4d9-70a09d774d80}, !- Handle
  {4e0f3108-0a48-420e-83f8-913645646321}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {4df48858-e9e7-401f-bf6f-692dc9410dce}, !- Handle
  Node 14,                                !- Name
  {c26a21d5-6203-4703-b562-58c63ef61aab}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c26a21d5-6203-4703-b562-58c63ef61aab}, !- Handle
  {3d69b490-13a2-44d3-81ea-9dc04a5b1d92}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {4df48858-e9e7-401f-bf6f-692dc9410dce}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0459a7b2-d4eb-4b72-843a-259ca062343c}, !- Handle
  {0dc2e4c1-b83c-4b8c-803f-452f39772b11}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {5a826618-9d90-42b1-bc89-ffff2aac84d3}, !- Handle
  {f52fe041-e9f1-4c7e-857e-587e41c8557c}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {6eb37543-ac9f-448f-9796-096ad327c5ea}, !- Handle
  {589c89aa-6d47-4890-a5b8-56c903b2fa5c}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {408560d0-64e9-4798-9d8a-f822f829d7f6}, !- Handle
  Node 15,                                !- Name
  {5288508e-88f1-47cb-8137-375a3f5ffc24}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5288508e-88f1-47cb-8137-375a3f5ffc24}, !- Handle
  {0e544224-3434-4404-8b8d-b202ab458bd7}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {408560d0-64e9-4798-9d8a-f822f829d7f6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ada4657f-d6a5-41a1-ac4e-4eac54fbf5cb}, !- Handle
  {08647025-1994-48bf-be40-4d559fe7f9ec}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {8afbe2b3-bddc-4b30-9bbb-80768a42da52}, !- Handle
  {245bb859-ba10-4774-bc16-ce7e1d78e078}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {ff5cf071-ff55-44e8-96f3-708b97474325}, !- Handle
  {68a0ce73-ece6-4a9d-b126-361eb7db821f}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {01f4a759-e1d3-4e0e-9025-64cdbef8f3d1}, !- Handle
  Node 16,                                !- Name
  {7785a978-6767-4c0c-a642-b2bfea34ba43}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7785a978-6767-4c0c-a642-b2bfea34ba43}, !- Handle
  {f6ac8c23-1c72-4e45-8fdc-c53e18a73e23}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {01f4a759-e1d3-4e0e-9025-64cdbef8f3d1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7a9ac416-709c-42ac-9352-90f7fc8ddd7c}, !- Handle
  {886bcb94-f802-45b7-8716-63b17aaf7bfb}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {84bcefa0-588f-4c9e-925e-855dfc46c395}, !- Handle
  {5f660f15-0d4c-453f-b0b0-5a7c57796bf9}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {e8f102f1-3c07-4198-b789-fda77a6fb90b}, !- Handle
  {74f4fb72-890e-41f3-a1fc-2fe169bbccec}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {dfbe946f-d0d3-4478-a2f7-5ae0eb976000}, !- Handle
  Node 17,                                !- Name
  {88aedb8a-a081-4eed-94fb-6ad5790443c9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {88aedb8a-a081-4eed-94fb-6ad5790443c9}, !- Handle
  {fc157b3d-51d2-45dd-80d8-0e42f613ac3c}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {dfbe946f-d0d3-4478-a2f7-5ae0eb976000}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {299a4760-f0db-4081-a1ab-1aff2ccf17cf}, !- Handle
  {5ff20f70-1fee-4b7f-81e8-5ef81a76c2f8}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {ccb1fe5e-c336-4995-9752-682f77ad61e6}, !- Handle
  {d5da681f-1769-418f-a768-29d2d7c5bf7f}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {7b555a4c-c970-4be7-87db-a53b119ecfeb}, !- Handle
  {3d76124a-88f0-43cf-a1b3-8f0fc09f2f38}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {fa8aae8f-54f6-4667-9f5f-ab69e131200e}, !- Handle
  Node 18,                                !- Name
  {ce1f88b4-4fd0-4571-8850-842019d4db62}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ce1f88b4-4fd0-4571-8850-842019d4db62}, !- Handle
  {ce06311d-522d-42db-9969-69dbd039d57c}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {fa8aae8f-54f6-4667-9f5f-ab69e131200e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fdb89e78-c7b7-4157-b9ed-f658cb1a0981}, !- Handle
  {e1f88ca6-ab4c-47ae-b15b-c81dcdb38c23}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {ede4d0f4-0e3e-4eaf-8613-988b155f09a4}, !- Handle
  {9cc17a6f-a1b3-4284-9361-6140223a58f9}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {158ff0f2-fc04-4860-991b-e5ab7ff350a5}, !- Handle
  {0e23136f-a4d4-484b-b38c-f1d557926cc3}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {67dc33fc-7e26-4c88-9259-07364fb2ee5c}, !- Handle
  Node 19,                                !- Name
  {a9965832-4301-45fd-a009-bf8df4feb736}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a9965832-4301-45fd-a009-bf8df4feb736}, !- Handle
  {05a86205-ce31-4537-aa0a-ada1a701bad7}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {67dc33fc-7e26-4c88-9259-07364fb2ee5c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a935fb1e-3a2a-46ac-9e81-2e22cc57f506}, !- Handle
  {254cfa34-48c0-4327-9151-60da6e8a1c97}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {d155572e-f6cb-455f-9ce0-88839f0dc2b4}, !- Handle
  {2ac51b4b-ee44-439c-8609-3f0cccbda90b}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {4f277d0d-923b-48d7-a6ab-42ca4599ad06}, !- Handle
  {3f2ee070-aac5-472c-b2b7-e9dca6a71a16}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {517b32d8-a00b-418a-81df-7e9bb6d7d251}, !- Handle
  Node 20,                                !- Name
  {17ab63df-0d00-42d0-b2e0-e6f35a917c77}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {17ab63df-0d00-42d0-b2e0-e6f35a917c77}, !- Handle
  {9b7bb92b-af21-40ba-a6ac-5b7b3f4466ec}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {517b32d8-a00b-418a-81df-7e9bb6d7d251}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6134ecda-7171-4437-9d42-248a9defc24e}, !- Handle
  {e4babe79-e95c-46bf-94cd-03f7dd78d6cf}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {82fd77a0-d56f-4085-a503-b47a757dce8c}, !- Handle
  {a7fb3f67-a899-4b81-9ba7-cd3a8deaa78d}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {17c579ff-206a-431b-adbb-a559d896c282}, !- Handle
  {351ec18a-90f2-4f40-a651-6bd372dd6dc1}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {89d8d785-b4bb-4486-8c96-67adf33de38c}, !- Handle
  Node 21,                                !- Name
  {4fa4323a-1107-4c96-8bbf-9f1995767dbc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4fa4323a-1107-4c96-8bbf-9f1995767dbc}, !- Handle
  {97636426-de7f-4aef-bfda-484929cd3c05}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {89d8d785-b4bb-4486-8c96-67adf33de38c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f59e1e71-9847-40a5-8166-feb0f9a4e45d}, !- Handle
  {bb98a079-dd13-44cb-bc59-db56d349485a}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {748ec54e-7128-42cc-a38e-c376db31c302}, !- Handle
  {3ab33043-670d-4ff3-89df-65c8a426ed3b}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {ff1e578c-0846-4711-a647-cd90151a2bac}, !- Handle
  {79a18975-fb4e-4d8a-abb9-f5d574373949}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {e258bf8b-7a29-4b90-97b6-c23aa535ce24}, !- Handle
  Node 22,                                !- Name
  {10ed8d20-3ee5-4d94-864c-c242fbf813c3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {10ed8d20-3ee5-4d94-864c-c242fbf813c3}, !- Handle
  {1be8efaa-31f8-4f42-9015-0b99335385d5}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {e258bf8b-7a29-4b90-97b6-c23aa535ce24}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3941d974-608b-4dd9-af3e-b89605f0b3bd}, !- Handle
  {6f72aaa5-b186-48d0-8f01-c71bc3bb5db8}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {02cd5f41-a3ba-45d8-9550-709e2174e507}, !- Handle
  {70aa0631-6883-4691-97c3-44942907e66a}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {f646118d-7b79-4d56-9982-1b0ab79cd565}, !- Handle
  {69331323-77e4-4af2-acbc-8c08d777e89c}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {aa36be60-1935-4ee7-a10b-1a2198b652c4}, !- Handle
  Node 23,                                !- Name
  {8913512f-47f8-4166-b527-d639aa4da45c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8913512f-47f8-4166-b527-d639aa4da45c}, !- Handle
  {d0fc1fdc-3fa1-416b-b1b0-44db1e46fffa}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {aa36be60-1935-4ee7-a10b-1a2198b652c4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {56ff7f99-cf5f-4acb-ba73-745f02f3cf45}, !- Handle
  {567ae685-99ed-48ce-8a92-27b9837da467}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {72e3d41a-41cf-4d34-b6a6-98bef40d5967}, !- Handle
  {50232c65-db77-41e0-aa39-33164dcf3e41}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {18cdcabb-075d-479a-8581-3280d900a75b}, !- Handle
  {88e41d9e-ddf1-48b7-9e1b-2736ba53e208}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {247d82ba-52b9-4fff-8068-16ec55450d86}, !- Handle
  Node 24,                                !- Name
  {ca8b7bf1-be8e-408e-994a-584ac1fbb737}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ca8b7bf1-be8e-408e-994a-584ac1fbb737}, !- Handle
  {8f56402a-0908-4e2d-a079-04c2018a249c}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {247d82ba-52b9-4fff-8068-16ec55450d86}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bd29af9e-f5a8-4f6a-9345-b9f4dba28865}, !- Handle
  {a02a1ac7-3ce7-49b9-8197-672da89d4420}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {ec64316c-22d7-4c97-be0d-14f0d2599a65}, !- Handle
  {9725b39a-015e-4723-98f4-42ff5f9d6e1b}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {e772975b-c685-410a-b386-2a2bee3d900a}, !- Handle
  {7ffe86bf-69ec-4e42-b67c-f23461b5eee1}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {85318462-9f22-4451-96c4-0a317dbb573a}, !- Handle
  Node 25,                                !- Name
  {053d6658-e61e-4e50-aa80-98be93f32697}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {053d6658-e61e-4e50-aa80-98be93f32697}, !- Handle
  {347e814c-e768-4b82-8c47-b4bda68b850e}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {85318462-9f22-4451-96c4-0a317dbb573a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c252985a-cc9f-4297-a20a-cbcb55873c7b}, !- Handle
  {2a8889fc-bb6b-48b4-a9e5-c2b68e1ef77a}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {cd66e50e-5bc4-41e3-b03b-bc9e63e66742}, !- Handle
  {c0c76452-18dd-4784-9528-5bee07870791}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {adb2c9c1-89f9-4569-8ca9-7596a28da1f9}, !- Handle
  {fb2593e9-18aa-486b-8244-b0208bd7d7e2}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {ea4e0d89-8d01-4fb5-9bb8-7e409b4b4ce4}, !- Handle
  Node 26,                                !- Name
  {a679cc28-02ef-4b87-b246-d130a206ffa3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a679cc28-02ef-4b87-b246-d130a206ffa3}, !- Handle
  {48820216-bc5a-410f-9850-954f66fadb6e}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {ea4e0d89-8d01-4fb5-9bb8-7e409b4b4ce4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e6c152be-5aa7-4c8f-8f91-729aa23caea6}, !- Handle
  {887f21c1-98c0-42ed-a906-eb4b40317529}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {65c364a0-ebd7-410b-840f-ad60d6696232}, !- Handle
  {0550486e-948f-4ed3-a9ea-05edbf1407d5}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {c32a22eb-0f46-4147-a41d-31edc29e68dd}, !- Handle
  {0b7c1d84-8926-49be-a0b3-c052b9d1f484}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {5d86567b-6dd6-4321-ac7c-2ab6f0f67174}, !- Handle
  Node 27,                                !- Name
  {a4c9601c-aa8c-4eb4-9633-bfd13c0dbce7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a4c9601c-aa8c-4eb4-9633-bfd13c0dbce7}, !- Handle
  {2d76362f-534d-4136-b1b6-3458ad1c5cf3}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {5d86567b-6dd6-4321-ac7c-2ab6f0f67174}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {314fd66d-8218-4001-be90-2049fcb14408}, !- Handle
  {c3567f44-8996-48e9-8701-f8ac5094b47d}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {645d1691-1061-4c9d-9df2-0a10950af0f9}, !- Handle
  {26392696-1eef-4f9c-bd1f-f0bbf7457e00}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {19cd0c30-c4f6-4508-936e-60e5a136847f}, !- Handle
  {394a4023-eef9-4dfc-ba81-d5aff4fb6374}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {5adfcd3e-5bfd-4bf6-8b94-5bc0e69fe111}, !- Handle
  Node 28,                                !- Name
  {6bd484f1-5185-435e-ae69-02e6ac108fd1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6bd484f1-5185-435e-ae69-02e6ac108fd1}, !- Handle
  {8e3706ec-0a0c-4b73-9941-5b5416b10733}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {5adfcd3e-5bfd-4bf6-8b94-5bc0e69fe111}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9093ae08-4b52-46d3-80ab-65ba99a8b868}, !- Handle
  {8a670e3f-f673-40bd-91a7-9d441b170e1f}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {3ff29a42-142c-4dec-aeb0-edbc8219b97b}, !- Handle
  {a5f000b3-d584-4a6a-bb05-a7518f127386}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {d90c8923-81da-4369-8021-22eabf935933}, !- Handle
  {67635937-344c-488f-b5f0-38df1ee68c4f}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {058964fd-faea-4b9c-9bda-c24d16f39193}, !- Handle
  Node 29,                                !- Name
  {f2cb119d-aa89-4971-928c-6bd233b61106}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f2cb119d-aa89-4971-928c-6bd233b61106}, !- Handle
  {c02b442f-2620-4352-bce3-199d943b9798}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {058964fd-faea-4b9c-9bda-c24d16f39193}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {80913cf6-73fd-416d-b0c7-d461c81414fc}, !- Handle
  {47dbe42e-1ec2-4405-9045-daac94252534}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {f9c8a115-08ec-4265-b06a-7eff03bb1242}, !- Handle
  {4d5cd7dc-fe9c-4845-99cd-a84d0dde7724}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {213dd8ac-d1bd-45a1-9afa-deeeb26b629c}, !- Handle
  {fb989728-ccda-48fa-953f-befc43090b2b}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {7210cd83-3bd0-4611-ad91-ca410d9fb337}, !- Handle
  Node 30,                                !- Name
  {ac4194ff-2449-483f-a79e-5520df905367}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ac4194ff-2449-483f-a79e-5520df905367}, !- Handle
  {e3a51330-7303-4e66-9c52-2519e38224cf}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {7210cd83-3bd0-4611-ad91-ca410d9fb337}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ea7b0046-59f9-4901-a9be-97012435e62b}, !- Handle
  {dc3cb34a-c4a0-4344-a9b2-edc742d1c9d4}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {28b4deeb-f44d-4739-b164-88925e8679b2}, !- Handle
  {3364da9b-d1b0-4de8-bd90-5ec900031646}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {d3c0a3f7-710b-4c98-9f58-c32611153c84}, !- Handle
  {c09f04f7-e5ad-4d19-93b9-09450ff12dd0}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {736ab234-e633-4286-9683-43f1b5dd27ec}, !- Handle
  Node 31,                                !- Name
  {8c74e59b-a230-4789-acaa-8673641c0c1a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8c74e59b-a230-4789-acaa-8673641c0c1a}, !- Handle
  {5ac5e820-f71f-4f8c-a840-15be499c862c}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {736ab234-e633-4286-9683-43f1b5dd27ec}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d30a7e8e-92a7-491d-b8f2-2503e0d3404b}, !- Handle
  {3b569e38-c9a8-4de4-a9b6-b725adde1c0a}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {72130f4e-9d4f-4301-8d6e-1cd2e0962a92}, !- Handle
  {bc34f9c8-7286-4c8b-954c-d2538b7b46e0}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {84c2852b-ecae-4aab-bc6a-43740b193785}, !- Handle
  {b8bc4eaf-7fec-44d3-aa88-2fa6ca55d8cd}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {15796e49-32eb-44f2-b0c9-2bb65b0b953c}, !- Handle
  Node 32,                                !- Name
  {b4afbea2-4d0a-450b-bd5b-cab199cdcd08}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b4afbea2-4d0a-450b-bd5b-cab199cdcd08}, !- Handle
  {959b6d0c-83fe-4560-87f0-f3aa1c8adb7c}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {15796e49-32eb-44f2-b0c9-2bb65b0b953c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {56c6411a-84a1-4e9a-a068-5285f82547bb}, !- Handle
  {75b10cf6-1ecf-4239-8a38-94633534162e}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {3397b48d-e7a5-45c5-8f72-7a6b225344dc}, !- Handle
  {47d6c37c-8045-4683-83b4-500e3ae2820e}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {364e804b-c38b-46c4-8b36-c9f1311006a5}, !- Handle
  {fc7c8041-ad33-4291-93f2-a725a842c940}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {a13dd740-06db-42ae-8b3b-764ef9b81e43}, !- Handle
  Node 33,                                !- Name
  {bd238d6b-359c-4f4b-a89c-df26553df2fc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bd238d6b-359c-4f4b-a89c-df26553df2fc}, !- Handle
  {874d72cd-5f71-464d-8e00-15faf993a09c}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {a13dd740-06db-42ae-8b3b-764ef9b81e43}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {229fc676-6806-4876-84e6-c36136d9a785}, !- Handle
  {98feae98-e873-472b-9002-88586744256e}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {e0bdcd16-ae60-4dfd-879c-332110e24c14}, !- Handle
  {8eb886e6-b74a-41b6-9db7-8426d1b13cf1}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {18ce059b-24c9-47ca-8cb4-3cefe40abaef}, !- Handle
  {834822b1-a3c1-474b-b7ca-d4d9a9120826}, !- Name
  ;                                       !- HVAC Component

OS:RunPeriodControl:DaylightSavingTime,
  {952c560c-1287-4469-96b3-95977e09f22d}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:People:Definition,
  {0eda681d-1ad4-432e-b95b-ce74cc2a5a49}, !- Handle
  MidriseApartment Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0227118509792575,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Schedule:Ruleset,
  {d0b9d762-70d2-4655-a662-fee8329ad455}, !- Handle
  Clothing Schedule,                      !- Name
  {5b28c5c3-43c4-4c05-921d-26c94e140da1}, !- Schedule Type Limits Name
  {a0475fdd-2078-439c-a63d-2c26e457a83a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a0475fdd-2078-439c-a63d-2c26e457a83a}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {5b28c5c3-43c4-4c05-921d-26c94e140da1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c48e2c53-ca18-474b-899e-6ec9af8aa772}, !- Handle
  Schedule Rule 1,                        !- Name
  {d0b9d762-70d2-4655-a662-fee8329ad455}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0b0587d9-ec8b-4c40-ab7a-8a8866044321}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0b0587d9-ec8b-4c40-ab7a-8a8866044321}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {5b28c5c3-43c4-4c05-921d-26c94e140da1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {5b28c5c3-43c4-4c05-921d-26c94e140da1}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {6cb313ef-5eb1-4f49-808a-514bb6b89ad8}, !- Handle
  Air Velocity Schedule,                  !- Name
  {87e42f7a-c8a6-4e7d-a9b4-35538a7a83a8}, !- Schedule Type Limits Name
  {8964dd0e-9ac5-434b-8fde-a7dab102ea09}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8964dd0e-9ac5-434b-8fde-a7dab102ea09}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {87e42f7a-c8a6-4e7d-a9b4-35538a7a83a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {87e42f7a-c8a6-4e7d-a9b4-35538a7a83a8}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {d55e2867-a360-48b0-be33-673777ec9c5c}, !- Handle
  Work Efficiency Schedule,               !- Name
  {1a605064-db27-4d47-954c-b4ee73421cff}, !- Schedule Type Limits Name
  {1c4335b9-2354-45c5-8444-206aced8291d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1c4335b9-2354-45c5-8444-206aced8291d}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {1a605064-db27-4d47-954c-b4ee73421cff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {1a605064-db27-4d47-954c-b4ee73421cff}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {e24dd1f3-4a20-4d06-9ea9-82c134ed2b5d}, !- Handle
  MidriseApartment Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:AdditionalProperties,
  {db0670f1-161e-462e-81c2-9aed369b9f93}, !- Handle
  {e24dd1f3-4a20-4d06-9ea9-82c134ed2b5d}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {f2050c42-591d-4b54-9bd3-69ace924cf2b}, !- Handle
  MidriseApartment Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.67,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:DesignSpecification:OutdoorAir,
  {90b17b8c-dc6d-4d08-952b-27d83641b89c}, !- Handle
  MidriseApartment Office Ventilation,    !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {0a5b6995-ca61-4c68-b069-ffa20b3a8a50}, !- Handle
  MidriseApartment Office Schedule Set,   !- Name
  ,                                       !- Hours of Operation Schedule Name
  {28bf806d-13cd-4aed-a4e4-3aca73268e5a}, !- Number of People Schedule Name
  {e9eabd4b-0ba6-4152-98b5-d26170b818ea}, !- People Activity Level Schedule Name
  {09f145ba-cbcc-48f1-ae81-04cd59288f1d}, !- Lighting Schedule Name
  {ea03b691-8dd8-4f4b-bea7-36da1c8c910f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {4c782c01-3de7-4d94-9f81-e34d34257ef4}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {28bf806d-13cd-4aed-a4e4-3aca73268e5a}, !- Handle
  ApartmentMidRise OCC_OFF_SCH,           !- Name
  {1a605064-db27-4d47-954c-b4ee73421cff}, !- Schedule Type Limits Name
  {0bfac532-dcff-483d-ad99-d6f465495e1f}, !- Default Day Schedule Name
  {0d247c51-2baf-4dbc-9a63-8f50096d78eb}, !- Summer Design Day Schedule Name
  {81a4f325-2ecd-485d-aa37-2734d0894d16}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0bfac532-dcff-483d-ad99-d6f465495e1f}, !- Handle
  ApartmentMidRise OCC_OFF_SCH Default,   !- Name
  {1a605064-db27-4d47-954c-b4ee73421cff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {81a4f325-2ecd-485d-aa37-2734d0894d16}, !- Handle
  ApartmentMidRise OCC_OFF_SCH Winter Design Day, !- Name
  {1a605064-db27-4d47-954c-b4ee73421cff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0d247c51-2baf-4dbc-9a63-8f50096d78eb}, !- Handle
  ApartmentMidRise OCC_OFF_SCH Summer Design Day, !- Name
  {1a605064-db27-4d47-954c-b4ee73421cff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {79af466a-d02d-421b-ac43-977b8065535a}, !- Handle
  Schedule Rule 2,                        !- Name
  {28bf806d-13cd-4aed-a4e4-3aca73268e5a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3e214ffb-2f19-42c7-8959-7519bf17487d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3e214ffb-2f19-42c7-8959-7519bf17487d}, !- Handle
  ApartmentMidRise OCC_OFF_SCH Wkdy Day,  !- Name
  {1a605064-db27-4d47-954c-b4ee73421cff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {e9eabd4b-0ba6-4152-98b5-d26170b818ea}, !- Handle
  ApartmentMidRise Activity Schedule,     !- Name
  {0855d45e-a514-4ea8-9964-75eda3024a2b}, !- Schedule Type Limits Name
  {f14866c2-b739-4d2a-b19a-077285393565}, !- Default Day Schedule Name
  {831b2a40-3cee-45b7-b697-d35b818fb28f}, !- Summer Design Day Schedule Name
  {b2bbd4a4-0ee8-4ca7-9fab-e7114d607600}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f14866c2-b739-4d2a-b19a-077285393565}, !- Handle
  ApartmentMidRise Activity Schedule Default, !- Name
  {0855d45e-a514-4ea8-9964-75eda3024a2b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  95;                                     !- Value Until Time 1

OS:Schedule:Day,
  {b2bbd4a4-0ee8-4ca7-9fab-e7114d607600}, !- Handle
  ApartmentMidRise Activity Schedule Winter Design Day, !- Name
  {0855d45e-a514-4ea8-9964-75eda3024a2b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  95;                                     !- Value Until Time 1

OS:Schedule:Day,
  {831b2a40-3cee-45b7-b697-d35b818fb28f}, !- Handle
  ApartmentMidRise Activity Schedule Summer Design Day, !- Name
  {0855d45e-a514-4ea8-9964-75eda3024a2b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  95;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {0855d45e-a514-4ea8-9964-75eda3024a2b}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {09f145ba-cbcc-48f1-ae81-04cd59288f1d}, !- Handle
  ApartmentMidRise LTG_OFF_SCH_2004_2007, !- Name
  {1a605064-db27-4d47-954c-b4ee73421cff}, !- Schedule Type Limits Name
  {ed360232-0cd7-4b58-b079-fd7af32ee275}, !- Default Day Schedule Name
  {a8bd2dd8-f5b5-4fb4-897e-3ad871049281}, !- Summer Design Day Schedule Name
  {7c1d8dc5-c0b4-4a3e-81cf-87856cf54736}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ed360232-0cd7-4b58-b079-fd7af32ee275}, !- Handle
  ApartmentMidRise LTG_OFF_SCH_2004_2007 Default, !- Name
  {1a605064-db27-4d47-954c-b4ee73421cff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.18;                                   !- Value Until Time 1

OS:Schedule:Day,
  {a8bd2dd8-f5b5-4fb4-897e-3ad871049281}, !- Handle
  ApartmentMidRise LTG_OFF_SCH_2004_2007 Summer Design Day, !- Name
  {1a605064-db27-4d47-954c-b4ee73421cff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5cf070b0-0b75-4487-8a8a-78dc6728e91e}, !- Handle
  Schedule Rule 3,                        !- Name
  {09f145ba-cbcc-48f1-ae81-04cd59288f1d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ae17dc84-cb63-45a8-8912-fe0a03d7435a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ae17dc84-cb63-45a8-8912-fe0a03d7435a}, !- Handle
  ApartmentMidRise LTG_OFF_SCH_2004_2007 Wkdy Day, !- Name
  {1a605064-db27-4d47-954c-b4ee73421cff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.18,                                   !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.18;                                   !- Value Until Time 5

OS:Schedule:Day,
  {7c1d8dc5-c0b4-4a3e-81cf-87856cf54736}, !- Handle
  ApartmentMidRise LTG_OFF_SCH_2004_2007 Winter Design Day, !- Name
  {1a605064-db27-4d47-954c-b4ee73421cff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {ea03b691-8dd8-4f4b-bea7-36da1c8c910f}, !- Handle
  ApartmentMidRise EQP_OFF_SCH_2004_2007, !- Name
  {1a605064-db27-4d47-954c-b4ee73421cff}, !- Schedule Type Limits Name
  {1d451a54-f415-4ac8-9f44-f1244901ff5e}, !- Default Day Schedule Name
  {759ba5f8-c5c0-4339-af77-6fdeccd9ab81}, !- Summer Design Day Schedule Name
  {9bf9f3a1-7753-4007-9de7-6a2d1b516252}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1d451a54-f415-4ac8-9f44-f1244901ff5e}, !- Handle
  ApartmentMidRise EQP_OFF_SCH_2004_2007 Default, !- Name
  {1a605064-db27-4d47-954c-b4ee73421cff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.33;                                   !- Value Until Time 1

OS:Schedule:Day,
  {9bf9f3a1-7753-4007-9de7-6a2d1b516252}, !- Handle
  ApartmentMidRise EQP_OFF_SCH_2004_2007 Winter Design Day, !- Name
  {1a605064-db27-4d47-954c-b4ee73421cff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.33;                                   !- Value Until Time 1

OS:Schedule:Day,
  {759ba5f8-c5c0-4339-af77-6fdeccd9ab81}, !- Handle
  ApartmentMidRise EQP_OFF_SCH_2004_2007 Summer Design Day, !- Name
  {1a605064-db27-4d47-954c-b4ee73421cff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.33;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {79c394b9-02b2-41b3-b03c-915564efe145}, !- Handle
  Schedule Rule 4,                        !- Name
  {ea03b691-8dd8-4f4b-bea7-36da1c8c910f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2eb518d9-188b-4628-b480-25ed7dc1999e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2eb518d9-188b-4628-b480-25ed7dc1999e}, !- Handle
  ApartmentMidRise EQP_OFF_SCH_2004_2007 Wkdy Day, !- Name
  {1a605064-db27-4d47-954c-b4ee73421cff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.33,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.94,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.33;                                   !- Value Until Time 7

OS:Schedule:Ruleset,
  {4c782c01-3de7-4d94-9f81-e34d34257ef4}, !- Handle
  ApartmentMidRise INF_OFF_SCH,           !- Name
  {1a605064-db27-4d47-954c-b4ee73421cff}, !- Schedule Type Limits Name
  {46cd126a-55b2-44fd-bc3f-c0693e1cf2eb}, !- Default Day Schedule Name
  {fa7395a7-3640-4a61-8953-8766d4d11198}, !- Summer Design Day Schedule Name
  {c69a0ab1-c2fa-40f0-b038-5a077605f906}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {46cd126a-55b2-44fd-bc3f-c0693e1cf2eb}, !- Handle
  ApartmentMidRise INF_OFF_SCH Default,   !- Name
  {1a605064-db27-4d47-954c-b4ee73421cff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c69a0ab1-c2fa-40f0-b038-5a077605f906}, !- Handle
  ApartmentMidRise INF_OFF_SCH Winter Design Day, !- Name
  {1a605064-db27-4d47-954c-b4ee73421cff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fa7395a7-3640-4a61-8953-8766d4d11198}, !- Handle
  ApartmentMidRise INF_OFF_SCH Summer Design Day, !- Name
  {1a605064-db27-4d47-954c-b4ee73421cff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Lights:Definition,
  {33ecfe70-6539-47fa-8eba-3efddc6df216}, !- Handle
  MidriseApartment Corridor Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:AdditionalProperties,
  {1738b9cd-e638-45c1-9e95-9b58eef9f294}, !- Handle
  {33ecfe70-6539-47fa-8eba-3efddc6df216}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:DesignSpecification:OutdoorAir,
  {efbed373-f25d-4d59-bb8a-021a6d35d5de}, !- Handle
  MidriseApartment Corridor Ventilation,  !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {ee412c60-dcf5-4e70-816d-259fa54e9e05}, !- Handle
  MidriseApartment Corridor Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {0a27373d-1bbd-436f-9dc8-35b9bcc79fd9}, !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {078330c3-14e3-4f71-addc-754abbc927ec}, !- Lighting Schedule Name
  {1a2114e9-25e3-4822-bde2-5fd3b70d8796}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {36d2781e-eb9c-4551-8e3a-3e7ef62eb257}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {0a27373d-1bbd-436f-9dc8-35b9bcc79fd9}, !- Handle
  ApartmentMidRise All Off,               !- Name
  {1a605064-db27-4d47-954c-b4ee73421cff}, !- Schedule Type Limits Name
  {5bd39b43-9668-48c4-b2b5-47b45eefa853}, !- Default Day Schedule Name
  {8629650f-1846-4baf-84e3-1b6aae3e05a0}, !- Summer Design Day Schedule Name
  {5814fcdc-13b8-4948-bdd1-c8ce264ad374}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5bd39b43-9668-48c4-b2b5-47b45eefa853}, !- Handle
  ApartmentMidRise All Off Default,       !- Name
  {1a605064-db27-4d47-954c-b4ee73421cff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5814fcdc-13b8-4948-bdd1-c8ce264ad374}, !- Handle
  ApartmentMidRise All Off Winter Design Day, !- Name
  {1a605064-db27-4d47-954c-b4ee73421cff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8629650f-1846-4baf-84e3-1b6aae3e05a0}, !- Handle
  ApartmentMidRise All Off Summer Design Day, !- Name
  {1a605064-db27-4d47-954c-b4ee73421cff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {078330c3-14e3-4f71-addc-754abbc927ec}, !- Handle
  ApartmentMidRise LTG_COR_SCH_2004_2007, !- Name
  {1a605064-db27-4d47-954c-b4ee73421cff}, !- Schedule Type Limits Name
  {264709be-42f6-4083-8794-906ed1763d2c}, !- Default Day Schedule Name
  {dca25dd5-51eb-4732-aceb-0b49e2f2dd13}, !- Summer Design Day Schedule Name
  {0d350764-1041-4d97-9134-22df479a8930}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {264709be-42f6-4083-8794-906ed1763d2c}, !- Handle
  ApartmentMidRise LTG_COR_SCH_2004_2007 Default, !- Name
  {1a605064-db27-4d47-954c-b4ee73421cff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0d350764-1041-4d97-9134-22df479a8930}, !- Handle
  ApartmentMidRise LTG_COR_SCH_2004_2007 Winter Design Day, !- Name
  {1a605064-db27-4d47-954c-b4ee73421cff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dca25dd5-51eb-4732-aceb-0b49e2f2dd13}, !- Handle
  ApartmentMidRise LTG_COR_SCH_2004_2007 Summer Design Day, !- Name
  {1a605064-db27-4d47-954c-b4ee73421cff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {1a2114e9-25e3-4822-bde2-5fd3b70d8796}, !- Handle
  ApartmentMidRise BLDG_ELEVATORS,        !- Name
  {1a605064-db27-4d47-954c-b4ee73421cff}, !- Schedule Type Limits Name
  {11ae9337-d4ef-4f66-9926-8cb1a32081c2}, !- Default Day Schedule Name
  {a79ac189-069d-4d1a-afc7-1e3dd2cd5321}, !- Summer Design Day Schedule Name
  {80d12b69-3d89-4a9c-bd43-5c4596738131}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {11ae9337-d4ef-4f66-9926-8cb1a32081c2}, !- Handle
  ApartmentMidRise BLDG_ELEVATORS Default, !- Name
  {1a605064-db27-4d47-954c-b4ee73421cff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1;                                    !- Value Until Time 13

OS:Schedule:Day,
  {a79ac189-069d-4d1a-afc7-1e3dd2cd5321}, !- Handle
  ApartmentMidRise BLDG_ELEVATORS Summer Design Day, !- Name
  {1a605064-db27-4d47-954c-b4ee73421cff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Day,
  {80d12b69-3d89-4a9c-bd43-5c4596738131}, !- Handle
  ApartmentMidRise BLDG_ELEVATORS Winter Design Day, !- Name
  {1a605064-db27-4d47-954c-b4ee73421cff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {36d2781e-eb9c-4551-8e3a-3e7ef62eb257}, !- Handle
  ApartmentMidRise INF_COR_SCH,           !- Name
  {1a605064-db27-4d47-954c-b4ee73421cff}, !- Schedule Type Limits Name
  {94dc20d3-ba50-425f-8910-ca3bfaa695e0}, !- Default Day Schedule Name
  {88dcf3c5-7dbc-434e-8220-af97c1f8e346}, !- Summer Design Day Schedule Name
  {e3f9bcb3-bbd0-4d42-9de4-923b9d66d0b2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {94dc20d3-ba50-425f-8910-ca3bfaa695e0}, !- Handle
  ApartmentMidRise INF_COR_SCH Default,   !- Name
  {1a605064-db27-4d47-954c-b4ee73421cff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e3f9bcb3-bbd0-4d42-9de4-923b9d66d0b2}, !- Handle
  ApartmentMidRise INF_COR_SCH Winter Design Day, !- Name
  {1a605064-db27-4d47-954c-b4ee73421cff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {88dcf3c5-7dbc-434e-8220-af97c1f8e346}, !- Handle
  ApartmentMidRise INF_COR_SCH Summer Design Day, !- Name
  {1a605064-db27-4d47-954c-b4ee73421cff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:People:Definition,
  {119c21e4-a512-406d-8507-edfd32dbe200}, !- Handle
  MidriseApartment Apartment People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0283090843959466,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {a826cd0a-a69d-4853-94f5-0c0f3ac4ba4f}, !- Handle
  MidriseApartment Apartment Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.5173841458794,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:AdditionalProperties,
  {bc5c811a-bbce-438f-9d5b-258074ac8dc7}, !- Handle
  {a826cd0a-a69d-4853-94f5-0c0f3ac4ba4f}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:Lights:Definition,
  {d089470f-9f70-45bc-aaa0-13b86a8ee549}, !- Handle
  MidriseApartment Apartment Additional Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:ElectricEquipment:Definition,
  {bf5c3498-aa30-4c36-9880-5663f9cf50d1}, !- Handle
  MidriseApartment Apartment Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.67,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:DesignSpecification:OutdoorAir,
  {93f4f1ef-4f3e-4f8a-829b-04c6458b6e3a}, !- Handle
  MidriseApartment Apartment Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0.35,                                   !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {23f2ecb9-c2b0-415f-9e7b-7221ec138f0f}, !- Handle
  MidriseApartment Apartment Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {dbe45a2d-ba85-4375-b2b5-98584919c8b8}, !- Number of People Schedule Name
  {e9eabd4b-0ba6-4152-98b5-d26170b818ea}, !- People Activity Level Schedule Name
  {26c2fcf9-baa9-4c5e-abb1-a13ae88b36c6}, !- Lighting Schedule Name
  {de351da6-7796-4b7a-ad30-8c26d0cfdbf4}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {b966dd94-e7b7-4dd9-bcae-795b5246fc27}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {dbe45a2d-ba85-4375-b2b5-98584919c8b8}, !- Handle
  ApartmentMidRise OCC_APT_SCH,           !- Name
  {1a605064-db27-4d47-954c-b4ee73421cff}, !- Schedule Type Limits Name
  {37cc6720-a42f-4bee-8178-5d787447f522}, !- Default Day Schedule Name
  {3a9ea42e-e3a8-41a7-8337-d2e2982b4ddf}, !- Summer Design Day Schedule Name
  {6bdaa2c5-9006-4af8-9ee8-307de95e2c5c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {37cc6720-a42f-4bee-8178-5d787447f522}, !- Handle
  ApartmentMidRise OCC_APT_SCH Default,   !- Name
  {1a605064-db27-4d47-954c-b4ee73421cff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.85,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.52,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.87,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Day,
  {6bdaa2c5-9006-4af8-9ee8-307de95e2c5c}, !- Handle
  ApartmentMidRise OCC_APT_SCH Winter Design Day, !- Name
  {1a605064-db27-4d47-954c-b4ee73421cff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.85,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.52,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.87,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Day,
  {3a9ea42e-e3a8-41a7-8337-d2e2982b4ddf}, !- Handle
  ApartmentMidRise OCC_APT_SCH Summer Design Day, !- Name
  {1a605064-db27-4d47-954c-b4ee73421cff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.85,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.52,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.87,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Ruleset,
  {26c2fcf9-baa9-4c5e-abb1-a13ae88b36c6}, !- Handle
  ApartmentMidRise LTG_APT_SCH,           !- Name
  {1a605064-db27-4d47-954c-b4ee73421cff}, !- Schedule Type Limits Name
  {b64ae394-25d8-47cc-ae4b-05ac01552cae}, !- Default Day Schedule Name
  {d3c539fa-17b4-4cfa-adb3-5cf3b7fbad1f}, !- Summer Design Day Schedule Name
  {1c2e4956-8bda-4c3c-a1f7-e7e928862052}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b64ae394-25d8-47cc-ae4b-05ac01552cae}, !- Handle
  ApartmentMidRise LTG_APT_SCH Default,   !- Name
  {1a605064-db27-4d47-954c-b4ee73421cff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.011316031,                            !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.033948092,                            !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0735542,                              !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.079212215,                            !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0735542,                              !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.033948092,                            !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.022632061,                            !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.039606108,                            !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.079212215,                            !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.113160307,                            !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.152766415,                            !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.181056492,                            !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.124476338,                            !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.067896184,                            !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.028290077;                            !- Value Until Time 15

OS:Schedule:Day,
  {1c2e4956-8bda-4c3c-a1f7-e7e928862052}, !- Handle
  ApartmentMidRise LTG_APT_SCH Winter Design Day, !- Name
  {1a605064-db27-4d47-954c-b4ee73421cff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.011316031,                            !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.033948092,                            !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0735542,                              !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.079212215,                            !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0735542,                              !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.033948092,                            !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.022632061,                            !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.039606108,                            !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.079212215,                            !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.113160307,                            !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.152766415,                            !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.181056492,                            !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.124476338,                            !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.067896184,                            !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.028290077;                            !- Value Until Time 15

OS:Schedule:Day,
  {d3c539fa-17b4-4cfa-adb3-5cf3b7fbad1f}, !- Handle
  ApartmentMidRise LTG_APT_SCH Summer Design Day, !- Name
  {1a605064-db27-4d47-954c-b4ee73421cff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.011316031,                            !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.033948092,                            !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0735542,                              !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.079212215,                            !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0735542,                              !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.033948092,                            !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.022632061,                            !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.039606108,                            !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.079212215,                            !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.113160307,                            !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.152766415,                            !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.181056492,                            !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.124476338,                            !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.067896184,                            !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.028290077;                            !- Value Until Time 15

OS:Schedule:Ruleset,
  {de351da6-7796-4b7a-ad30-8c26d0cfdbf4}, !- Handle
  ApartmentMidRise EQP_APT_SCH,           !- Name
  {1a605064-db27-4d47-954c-b4ee73421cff}, !- Schedule Type Limits Name
  {2cb79423-4caa-440a-bfad-83af3ea84775}, !- Default Day Schedule Name
  {eef0936f-57dd-488a-877d-08f1093937f6}, !- Summer Design Day Schedule Name
  {03025a07-618c-4141-8b27-1d0253da6384}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2cb79423-4caa-440a-bfad-83af3ea84775}, !- Handle
  ApartmentMidRise EQP_APT_SCH Default,   !- Name
  {1a605064-db27-4d47-954c-b4ee73421cff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.45,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.41,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.38,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.43,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.54,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.65,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.66,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.67,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.69,                                   !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.69,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.66,                                   !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.65,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.68,                                   !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.8,                                    !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.93,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.89,                                   !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.85,                                   !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.71,                                   !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.58;                                   !- Value Until Time 22

OS:Schedule:Day,
  {03025a07-618c-4141-8b27-1d0253da6384}, !- Handle
  ApartmentMidRise EQP_APT_SCH Winter Design Day, !- Name
  {1a605064-db27-4d47-954c-b4ee73421cff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.45,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.41,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.38,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.43,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.54,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.65,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.66,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.67,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.69,                                   !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.69,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.66,                                   !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.65,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.68,                                   !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.8,                                    !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.93,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.89,                                   !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.85,                                   !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.71,                                   !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.58;                                   !- Value Until Time 22

OS:Schedule:Day,
  {eef0936f-57dd-488a-877d-08f1093937f6}, !- Handle
  ApartmentMidRise EQP_APT_SCH Summer Design Day, !- Name
  {1a605064-db27-4d47-954c-b4ee73421cff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.45,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.41,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.38,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.43,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.54,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.65,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.66,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.67,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.69,                                   !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.69,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.66,                                   !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.65,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.68,                                   !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.8,                                    !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.93,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.89,                                   !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.85,                                   !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.71,                                   !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.58;                                   !- Value Until Time 22

OS:Schedule:Ruleset,
  {b966dd94-e7b7-4dd9-bcae-795b5246fc27}, !- Handle
  ApartmentMidRise INF_APT_SCH,           !- Name
  {1a605064-db27-4d47-954c-b4ee73421cff}, !- Schedule Type Limits Name
  {31d40f4d-03d5-4791-aeae-f12c6dd48144}, !- Default Day Schedule Name
  {24d4414d-c4ca-4d06-96b4-607e7fca2717}, !- Summer Design Day Schedule Name
  {91b48335-d630-42da-831a-e25c1b8c5afb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {31d40f4d-03d5-4791-aeae-f12c6dd48144}, !- Handle
  ApartmentMidRise INF_APT_SCH Default,   !- Name
  {1a605064-db27-4d47-954c-b4ee73421cff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {91b48335-d630-42da-831a-e25c1b8c5afb}, !- Handle
  ApartmentMidRise INF_APT_SCH Winter Design Day, !- Name
  {1a605064-db27-4d47-954c-b4ee73421cff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {24d4414d-c4ca-4d06-96b4-607e7fca2717}, !- Handle
  ApartmentMidRise INF_APT_SCH Summer Design Day, !- Name
  {1a605064-db27-4d47-954c-b4ee73421cff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:DefaultConstructionSet,
  {11d2b7f1-7d9f-4218-9e7e-15a62f05d9a2}, !- Handle
  Res 90.1-2004 - MidApt - ASHRAE 169-2013-6A, !- Name
  {4bb47ccb-fa6f-4f14-a9dd-bb5c8d56af97}, !- Default Exterior Surface Constructions Name
  {afbc4350-0656-4ace-b779-e3394953c618}, !- Default Interior Surface Constructions Name
  {b7b7fb92-e9bd-40e5-b699-4751e00de58d}, !- Default Ground Contact Surface Constructions Name
  {3d3f029d-17ad-4b53-b37e-b7c915a9bab7}, !- Default Exterior SubSurface Constructions Name
  {cb9c2dad-f3aa-4c5e-bb44-c96349ed05a9}, !- Default Interior SubSurface Constructions Name
  {9328b86e-6aa7-4627-af38-5b1623fa823b}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {4bb47ccb-fa6f-4f14-a9dd-bb5c8d56af97}, !- Handle
  Default Surface Constructions 1,        !- Name
  {880ac978-6ee6-4c1c-8333-968aea8a3c96}, !- Floor Construction Name
  {9075f2db-6382-4a92-ba86-1e005b1dafb9}, !- Wall Construction Name
  {4d592b7e-f17c-4d3f-b528-2759d111c2dd}; !- Roof Ceiling Construction Name

OS:Construction,
  {880ac978-6ee6-4c1c-8333-968aea8a3c96}, !- Handle
  Typical Insulated Exterior Mass Floor R-15.63, !- Name
  ,                                       !- Surface Rendering Name
  {b1b3a4ee-8a24-4d63-be67-e72f59d865f9}, !- Layer 1
  {21390bf8-1e92-4c02-933f-be86c46c58f8}, !- Layer 2
  {1e89d8d9-dba2-4104-bfaa-dd70cde75c51}; !- Layer 3

OS:StandardsInformation:Construction,
  {73fde5fb-7334-4973-9089-f20e58e15f78}, !- Handle
  {880ac978-6ee6-4c1c-8333-968aea8a3c96}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {b1b3a4ee-8a24-4d63-be67-e72f59d865f9}, !- Handle
  Typical Insulation R-13.06,             !- Name
  Smooth,                                 !- Roughness
  2.29929884884436,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {21390bf8-1e92-4c02-933f-be86c46c58f8}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {1e89d8d9-dba2-4104-bfaa-dd70cde75c51}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {9075f2db-6382-4a92-ba86-1e005b1dafb9}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-15.63, !- Name
  ,                                       !- Surface Rendering Name
  {630364fe-cd18-401a-aedc-33295acfd789}, !- Layer 1
  {5c348a37-2d2c-471d-97e5-ecff324e4845}, !- Layer 2
  {ced05671-f5a3-41ba-b807-13388be21a3c}, !- Layer 3
  {5c348a37-2d2c-471d-97e5-ecff324e4845}; !- Layer 4

OS:StandardsInformation:Construction,
  {c77fefcb-61a8-493b-84f7-4494f953745c}, !- Handle
  {9075f2db-6382-4a92-ba86-1e005b1dafb9}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {630364fe-cd18-401a-aedc-33295acfd789}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {5c348a37-2d2c-471d-97e5-ecff324e4845}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {ced05671-f5a3-41ba-b807-13388be21a3c}, !- Handle
  Typical Insulation R-13.45,             !- Name
  Smooth,                                 !- Roughness
  2.36800018612829,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {4d592b7e-f17c-4d3f-b528-2759d111c2dd}, !- Handle
  Typical IEAD Roof R-15.87,              !- Name
  ,                                       !- Surface Rendering Name
  {ff31dad3-fa6d-4ded-9d39-4833b4ffd21a}, !- Layer 1
  {bbe67a1e-da28-4d4c-be64-d811e2d11f03}, !- Layer 2
  {d11a0b07-e9d5-445f-b2da-254eb86b63d9}; !- Layer 3

OS:StandardsInformation:Construction,
  {ce4e9563-ff81-4988-b4a7-f75c39b4aca7}, !- Handle
  {4d592b7e-f17c-4d3f-b528-2759d111c2dd}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {ff31dad3-fa6d-4ded-9d39-4833b4ffd21a}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {bbe67a1e-da28-4d4c-be64-d811e2d11f03}, !- Handle
  Typical Insulation R-14.76,             !- Name
  Smooth,                                 !- Roughness
  2.59864112987226,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {d11a0b07-e9d5-445f-b2da-254eb86b63d9}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {afbc4350-0656-4ace-b779-e3394953c618}, !- Handle
  Default Surface Constructions 2,        !- Name
  {33a63345-ac52-4534-b07c-d26ee741884d}, !- Floor Construction Name
  {a07dbbf2-3d6c-44c5-8491-188a3e7c6412}, !- Wall Construction Name
  {4d46e546-72b3-4bbf-be89-d959809e05b2}; !- Roof Ceiling Construction Name

OS:Construction,
  {33a63345-ac52-4534-b07c-d26ee741884d}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {59a5ce7f-e0c9-46c1-9a4b-4bf650f1b696}, !- Layer 1
  {a904264d-6ac8-40e1-8a72-c0f99eafd351}; !- Layer 2

OS:StandardsInformation:Construction,
  {4bb51f56-7e75-4d7d-963a-52a8c186aa90}, !- Handle
  {33a63345-ac52-4534-b07c-d26ee741884d}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {59a5ce7f-e0c9-46c1-9a4b-4bf650f1b696}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:Material:NoMass,
  {a904264d-6ac8-40e1-8a72-c0f99eafd351}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {a07dbbf2-3d6c-44c5-8491-188a3e7c6412}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {c86293b5-13e8-4d71-92ac-588521884be1}, !- Layer 1
  {c86293b5-13e8-4d71-92ac-588521884be1}; !- Layer 2

OS:StandardsInformation:Construction,
  {da69ce67-3c2f-4fb9-b754-2df12c14aeca}, !- Handle
  {a07dbbf2-3d6c-44c5-8491-188a3e7c6412}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {c86293b5-13e8-4d71-92ac-588521884be1}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {4d46e546-72b3-4bbf-be89-d959809e05b2}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {a904264d-6ac8-40e1-8a72-c0f99eafd351}, !- Layer 1
  {59a5ce7f-e0c9-46c1-9a4b-4bf650f1b696}; !- Layer 2

OS:StandardsInformation:Construction,
  {c5aa70f3-cfac-4b38-95dc-e555d625ca91}, !- Handle
  {4d46e546-72b3-4bbf-be89-d959809e05b2}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {b7b7fb92-e9bd-40e5-b699-4751e00de58d}, !- Handle
  Default Surface Constructions 3,        !- Name
  {20527dbb-1e63-4249-b0a4-95bea6278fed}, !- Floor Construction Name
  {43bcd8a2-0634-49a9-b672-3a4cafaaf62f}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {20527dbb-1e63-4249-b0a4-95bea6278fed}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {fec946a5-cd2a-402b-8a99-a5078e28262e}, !- Layer 1
  {1e89d8d9-dba2-4104-bfaa-dd70cde75c51}; !- Layer 2

OS:StandardsInformation:Construction,
  {8b8647cc-85a0-42f5-87d9-334f9bfacf49}, !- Handle
  {20527dbb-1e63-4249-b0a4-95bea6278fed}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {1e1f4aac-054e-4cc0-bfc7-31f6db2e1f47}, !- Handle
  Typical Insulation R-0.58,              !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {fec946a5-cd2a-402b-8a99-a5078e28262e}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {43bcd8a2-0634-49a9-b672-3a4cafaaf62f}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {eccf4338-bbf6-4a2c-9f33-788b0f27bd76}; !- Layer 1

OS:StandardsInformation:Construction,
  {be1fa846-009b-4cf6-92e5-c52c1ae4d19e}, !- Handle
  {43bcd8a2-0634-49a9-b672-3a4cafaaf62f}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {eccf4338-bbf6-4a2c-9f33-788b0f27bd76}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {3d3f029d-17ad-4b53-b37e-b7c915a9bab7}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {3b3ebb26-2840-4b7a-9413-f4fe06b3f6c9}, !- Fixed Window Construction Name
  {3b3ebb26-2840-4b7a-9413-f4fe06b3f6c9}, !- Operable Window Construction Name
  {4b6bdc78-c104-4a73-aefd-43b9f1bb2e24}, !- Door Construction Name
  {3b3ebb26-2840-4b7a-9413-f4fe06b3f6c9}, !- Glass Door Construction Name
  {c16e877d-b6cb-4353-82a1-e768d168be23}, !- Overhead Door Construction Name
  {b2035747-4e1b-45cb-b753-1ce10795f171}, !- Skylight Construction Name
  {a5830cfa-fd3a-4db9-86c5-bd065f7f3ce3}, !- Tubular Daylight Dome Construction Name
  {a5830cfa-fd3a-4db9-86c5-bd065f7f3ce3}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {3b3ebb26-2840-4b7a-9413-f4fe06b3f6c9}, !- Handle
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Name
  ,                                       !- Surface Rendering Name
  {2b768b2b-f525-43c1-9fe3-5ab981f4d5fa}, !- Layer 1
  {4b589ab5-faff-43ef-84f9-0b8d6bf48853}, !- Layer 2
  {27d06076-cb65-49e1-a0a1-37c623129dc8}; !- Layer 3

OS:StandardsInformation:Construction,
  {79edf755-b1a3-4b4e-ab43-4c73078beed3}, !- Handle
  {3b3ebb26-2840-4b7a-9413-f4fe06b3f6c9}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {2b768b2b-f525-43c1-9fe3-5ab981f4d5fa}, !- Handle
  BLUE 6MM,                               !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.48,                                   !- Solar Transmittance at Normal Incidence
  0.05,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.05,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.57,                                   !- Visible Transmittance at Normal Incidence
  0.06,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.06,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {4b589ab5-faff-43ef-84f9-0b8d6bf48853}, !- Handle
  AIR 6MM,                                !- Name
  Air,                                    !- Gas Type
  0.0063;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
  {27d06076-cb65-49e1-a0a1-37c623129dc8}, !- Handle
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {4b6bdc78-c104-4a73-aefd-43b9f1bb2e24}, !- Handle
  Typical Insulated Metal Door R-1.43,    !- Name
  ,                                       !- Surface Rendering Name
  {c476f911-2baa-4c89-9cd1-d3fbe30500f0}, !- Layer 1
  {1e1f4aac-054e-4cc0-bfc7-31f6db2e1f47}; !- Layer 2

OS:StandardsInformation:Construction,
  {432356af-b6ec-4f90-90e6-4fd00b556db5}, !- Handle
  {4b6bdc78-c104-4a73-aefd-43b9f1bb2e24}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {c476f911-2baa-4c89-9cd1-d3fbe30500f0}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {c16e877d-b6cb-4353-82a1-e768d168be23}, !- Handle
  Typical Overhead Door R-2.0,            !- Name
  ,                                       !- Surface Rendering Name
  {21e34725-7dd0-4b69-98ac-627912bc8c71}; !- Layer 1

OS:StandardsInformation:Construction,
  {a516e281-d9a7-475a-899c-2bf0ca14b2a5}, !- Handle
  {c16e877d-b6cb-4353-82a1-e768d168be23}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Material:NoMass,
  {21e34725-7dd0-4b69-98ac-627912bc8c71}, !- Handle
  Typical Insulation R-1.15,              !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {b2035747-4e1b-45cb-b753-1ce10795f171}, !- Handle
  U 1.17 SHGC 0.49 Simple Glazing Skylight U-1.17 SHGC 0.0, !- Name
  ,                                       !- Surface Rendering Name
  {3516d610-4182-41b6-ad4c-183724261592}; !- Layer 1

OS:StandardsInformation:Construction,
  {d8cb8220-fa1b-461c-a09f-9a4cd2c1b927}, !- Handle
  {b2035747-4e1b-45cb-b753-1ce10795f171}, !- Construction Name
  ,                                       !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {3516d610-4182-41b6-ad4c-183724261592}, !- Handle
  U 1.17 SHGC 0.49 Simple Glazing U-1.17 SHGC 0.0, !- Name
  6.64356810910278,                       !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:Construction,
  {a5830cfa-fd3a-4db9-86c5-bd065f7f3ce3}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {279c7cb2-1ea4-4f3e-a153-e0306ad78bb8}; !- Layer 1

OS:StandardsInformation:Construction,
  {d74ac5a0-f727-4926-9e80-3186848b2ea7}, !- Handle
  {a5830cfa-fd3a-4db9-86c5-bd065f7f3ce3}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {279c7cb2-1ea4-4f3e-a153-e0306ad78bb8}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {cb9c2dad-f3aa-4c5e-bb44-c96349ed05a9}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {a5830cfa-fd3a-4db9-86c5-bd065f7f3ce3}, !- Fixed Window Construction Name
  {a5830cfa-fd3a-4db9-86c5-bd065f7f3ce3}, !- Operable Window Construction Name
  {74882966-5c10-4171-b807-4816af3ae1a8}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {74882966-5c10-4171-b807-4816af3ae1a8}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {8652edc4-e518-4f7b-8c38-cd9ac299d1dc}; !- Layer 1

OS:StandardsInformation:Construction,
  {e895471e-87ec-4f59-8551-e7753658ab4a}, !- Handle
  {74882966-5c10-4171-b807-4816af3ae1a8}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {8652edc4-e518-4f7b-8c38-cd9ac299d1dc}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {9328b86e-6aa7-4627-af38-5b1623fa823b}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {8652edc4-e518-4f7b-8c38-cd9ac299d1dc}; !- Layer 1

OS:StandardsInformation:Construction,
  {078f2eff-1328-4fb4-869e-aa6162098251}, !- Handle
  {9328b86e-6aa7-4627-af38-5b1623fa823b}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Schedule:Constant,
  {6f88570e-fe2a-4e07-b975-b7e5290ccec4}, !- Handle
  Always On Discrete,                     !- Name
  {56b7d81d-9b9c-492b-a1f6-222b94bf0d63}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {56b7d81d-9b9c-492b-a1f6-222b94bf0d63}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {9ecd7d3f-2a63-432a-a7fd-4dfa90ce17af}, !- Handle
  MidriseApartment Apartment A  - Story Ground Infiltration, !- Name
  {1347d469-71ab-417b-ae21-1a969149d915}, !- Space or SpaceType Name
  {6f88570e-fe2a-4e07-b975-b7e5290ccec4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000215739022471684,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {eea589cf-3a24-4d79-806b-d63cadf31c3a}, !- Handle
  MidriseApartment Apartment A  - Story Mid Infiltration, !- Name
  {f862e0c1-5392-4116-86a9-28a900aee6eb}, !- Space or SpaceType Name
  {6f88570e-fe2a-4e07-b975-b7e5290ccec4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000342686110090113,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {de433685-0b03-4f8c-b157-9c8cce019b70}, !- Handle
  MidriseApartment Apartment A  - Story Top Infiltration, !- Name
  {1e622148-4c42-4c22-8331-5da7926b2cbd}, !- Space or SpaceType Name
  {6f88570e-fe2a-4e07-b975-b7e5290ccec4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.2027643661989e-05,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {173d4f85-6b46-4eae-b15a-250effea281a}, !- Handle
  MidriseApartment Apartment A end_a - Story Ground Infiltration, !- Name
  {1347d469-71ab-417b-ae21-1a969149d915}, !- Space or SpaceType Name
  {6f88570e-fe2a-4e07-b975-b7e5290ccec4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.32323270532207e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {dfdc03e0-ad75-42b2-b07b-1e4ccd79144b}, !- Handle
  MidriseApartment Apartment A end_a - Story Mid Infiltration, !- Name
  {f862e0c1-5392-4116-86a9-28a900aee6eb}, !- Space or SpaceType Name
  {6f88570e-fe2a-4e07-b975-b7e5290ccec4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.32323270532207e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a4ad31b8-8213-412c-8248-3a3981c569fb}, !- Handle
  MidriseApartment Apartment A end_a - Story Top Infiltration, !- Name
  {1e622148-4c42-4c22-8331-5da7926b2cbd}, !- Space or SpaceType Name
  {6f88570e-fe2a-4e07-b975-b7e5290ccec4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.01519256200319e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a56658fb-7b4e-4b0e-97fe-f695d6002a66}, !- Handle
  MidriseApartment Apartment A end_b - Story Mid Infiltration, !- Name
  {f862e0c1-5392-4116-86a9-28a900aee6eb}, !- Space or SpaceType Name
  {6f88570e-fe2a-4e07-b975-b7e5290ccec4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.32323270532207e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {687c4e20-aebd-4d2e-b36a-641d914a08d1}, !- Handle
  MidriseApartment Apartment A end_b - Story Top Infiltration, !- Name
  {1e622148-4c42-4c22-8331-5da7926b2cbd}, !- Space or SpaceType Name
  {6f88570e-fe2a-4e07-b975-b7e5290ccec4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.01519256200319e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {22b9888a-8e6a-4948-bd21-7408e17f2997}, !- Handle
  MidriseApartment Apartment B end_a - Story Ground Infiltration, !- Name
  {1347d469-71ab-417b-ae21-1a969149d915}, !- Space or SpaceType Name
  {6f88570e-fe2a-4e07-b975-b7e5290ccec4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000103465286453446,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d36cc36e-1b1f-4bdd-b2d4-46a7e4e7bae9}, !- Handle
  MidriseApartment Apartment B end_a - Story Mid Infiltration, !- Name
  {f862e0c1-5392-4116-86a9-28a900aee6eb}, !- Space or SpaceType Name
  {6f88570e-fe2a-4e07-b975-b7e5290ccec4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000103465286453446,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f5fbc960-598d-4a12-93c2-a3f2e8ea0e69}, !- Handle
  MidriseApartment Apartment B end_a - Story Top Infiltration, !- Name
  {1e622148-4c42-4c22-8331-5da7926b2cbd}, !- Space or SpaceType Name
  {6f88570e-fe2a-4e07-b975-b7e5290ccec4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.87276569739939e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {113b2796-948e-4a41-8ccf-3e960e18471d}, !- Handle
  MidriseApartment Apartment B end_b - Story Mid Infiltration, !- Name
  {f862e0c1-5392-4116-86a9-28a900aee6eb}, !- Space or SpaceType Name
  {6f88570e-fe2a-4e07-b975-b7e5290ccec4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000103465286453446,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8be7b9fa-cac6-4bd8-8821-e6d1f1f9c92c}, !- Handle
  MidriseApartment Apartment B end_b - Story Top Infiltration, !- Name
  {1e622148-4c42-4c22-8331-5da7926b2cbd}, !- Space or SpaceType Name
  {6f88570e-fe2a-4e07-b975-b7e5290ccec4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.87276569739939e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d1b072fa-26d8-4b5f-a70f-834f3686659b}, !- Handle
  MidriseApartment Apartment C  - Story Ground Infiltration, !- Name
  {1347d469-71ab-417b-ae21-1a969149d915}, !- Space or SpaceType Name
  {6f88570e-fe2a-4e07-b975-b7e5290ccec4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000215739022471684,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b925bbff-5442-4ad2-9a40-e9cc1df0140d}, !- Handle
  MidriseApartment Apartment C  - Story Mid Infiltration, !- Name
  {f862e0c1-5392-4116-86a9-28a900aee6eb}, !- Space or SpaceType Name
  {6f88570e-fe2a-4e07-b975-b7e5290ccec4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000342686110090113,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d694b036-07cb-4ed6-aa6f-b15e328bb543}, !- Handle
  MidriseApartment Apartment C  - Story Top Infiltration, !- Name
  {1e622148-4c42-4c22-8331-5da7926b2cbd}, !- Space or SpaceType Name
  {6f88570e-fe2a-4e07-b975-b7e5290ccec4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.2027643661989e-05,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ce86705c-b4dc-4f9b-a589-eb9a6e134da7}, !- Handle
  MidriseApartment Apartment C end_a - Story Ground Infiltration, !- Name
  {1347d469-71ab-417b-ae21-1a969149d915}, !- Space or SpaceType Name
  {6f88570e-fe2a-4e07-b975-b7e5290ccec4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.32323270532207e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3675fc1c-5cda-404e-8518-219f4c989967}, !- Handle
  MidriseApartment Apartment C end_a - Story Mid Infiltration, !- Name
  {f862e0c1-5392-4116-86a9-28a900aee6eb}, !- Space or SpaceType Name
  {6f88570e-fe2a-4e07-b975-b7e5290ccec4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.32323270532207e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9fe0582a-1475-40ec-98ee-0f0607c38aa0}, !- Handle
  MidriseApartment Apartment C end_a - Story Top Infiltration, !- Name
  {1e622148-4c42-4c22-8331-5da7926b2cbd}, !- Space or SpaceType Name
  {6f88570e-fe2a-4e07-b975-b7e5290ccec4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.01519256200318e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a9baac15-b037-4348-9d71-e4300878acaa}, !- Handle
  MidriseApartment Apartment C end_b - Story Mid Infiltration, !- Name
  {f862e0c1-5392-4116-86a9-28a900aee6eb}, !- Space or SpaceType Name
  {6f88570e-fe2a-4e07-b975-b7e5290ccec4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.32323270532207e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a5038e54-f163-4afa-9b9c-de428bb48bed}, !- Handle
  MidriseApartment Apartment C end_b - Story Top Infiltration, !- Name
  {1e622148-4c42-4c22-8331-5da7926b2cbd}, !- Space or SpaceType Name
  {6f88570e-fe2a-4e07-b975-b7e5290ccec4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.01519256200318e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5da1578b-2464-4238-9047-15ea81c5752f}, !- Handle
  MidriseApartment Corridor A  - Story Ground Infiltration, !- Name
  {1347d469-71ab-417b-ae21-1a969149d915}, !- Space or SpaceType Name
  {6f88570e-fe2a-4e07-b975-b7e5290ccec4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  9.51443878361027e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a76c71c5-4f94-4a9d-8dc3-25093f8b6623}, !- Handle
  MidriseApartment Corridor A end_b - Story Ground Infiltration, !- Name
  {1347d469-71ab-417b-ae21-1a969149d915}, !- Space or SpaceType Name
  {6f88570e-fe2a-4e07-b975-b7e5290ccec4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.32323270532207e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4cb828fb-0e23-4caa-b1a1-dce3361abb3d}, !- Handle
  MidriseApartment Corridor B end_b - Story Ground Infiltration, !- Name
  {1347d469-71ab-417b-ae21-1a969149d915}, !- Space or SpaceType Name
  {6f88570e-fe2a-4e07-b975-b7e5290ccec4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000103465286453446,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {15e848e4-48af-43be-9799-81b52a0c9dae}, !- Handle
  MidriseApartment Corridor C  - Story Ground Infiltration, !- Name
  {1347d469-71ab-417b-ae21-1a969149d915}, !- Space or SpaceType Name
  {6f88570e-fe2a-4e07-b975-b7e5290ccec4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  9.51443878361027e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3f579395-c141-4670-b002-ba42fd5d14c8}, !- Handle
  MidriseApartment Corridor C end_b - Story Ground Infiltration, !- Name
  {1347d469-71ab-417b-ae21-1a969149d915}, !- Space or SpaceType Name
  {6f88570e-fe2a-4e07-b975-b7e5290ccec4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.32323270532207e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c59431d8-e930-4eca-b45a-d7394214ec5a}, !- Handle
  MidriseApartment Office A  - Story Ground Infiltration, !- Name
  {1347d469-71ab-417b-ae21-1a969149d915}, !- Space or SpaceType Name
  {6f88570e-fe2a-4e07-b975-b7e5290ccec4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.1802699782326e-05,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {99a0d2c3-ac76-44af-9ad5-6295c4c9efcc}, !- Handle
  MidriseApartment Office C  - Story Ground Infiltration, !- Name
  {1347d469-71ab-417b-ae21-1a969149d915}, !- Space or SpaceType Name
  {6f88570e-fe2a-4e07-b975-b7e5290ccec4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.1802699782326e-05,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Site:GroundTemperature:BuildingSurface,
  {7dc9d86a-2630-4a62-b55a-40fdf0ccfa22}, !- Handle
  19.46,                                  !- January Ground Temperature {C}
  19.4,                                   !- February Ground Temperature {C}
  19.64,                                  !- March Ground Temperature {C}
  19.93,                                  !- April Ground Temperature {C}
  20.21,                                  !- May Ground Temperature {C}
  22.56,                                  !- June Ground Temperature {C}
  23.07,                                  !- July Ground Temperature {C}
  23.15,                                  !- August Ground Temperature {C}
  23.1,                                   !- September Ground Temperature {C}
  20.68,                                  !- October Ground Temperature {C}
  20.13,                                  !- November Ground Temperature {C}
  19.69;                                  !- December Ground Temperature {C}

OS:Schedule:Ruleset,
  {fa112efd-13ec-440e-939d-0b404126b900}, !- Handle
  Elevator Schedule,                      !- Name
  ,                                       !- Schedule Type Limits Name
  {10971a5e-d372-4645-b9b5-7df404d14366}, !- Default Day Schedule Name
  {473e0665-08a9-45d4-bc1e-61bb4f3a486b}, !- Summer Design Day Schedule Name
  {44d244d8-c2f0-4b19-9a0a-2aba56727233}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {10971a5e-d372-4645-b9b5-7df404d14366}, !- Handle
  33 space(s) Occ Sch Default,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0367644205959524,                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.106390221763221,                      !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.034313459222889,                      !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.00317700069885001,                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0122548068653173,                     !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0475671488096969,                     !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0857836480572224,                     !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0318624978498253,                     !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:AdditionalProperties,
  {906c1ab0-9202-4f37-bc50-4d504628b499}, !- Handle
  {fa112efd-13ec-440e-939d-0b404126b900}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  295.82369259299924,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  33,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-01-03 17:58:47 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-01-03 17:58:47 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {44d244d8-c2f0-4b19-9a0a-2aba56727233}, !- Handle
  33 space(s) Occ Sch Winter Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {473e0665-08a9-45d4-bc1e-61bb4f3a486b}, !- Handle
  33 space(s) Occ Sch Summer Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ed984302-c22f-4829-b472-bac9e8ae2f2f}, !- Handle
  33 space(s) Occ Sch Sunday Rule,        !- Name
  {fa112efd-13ec-440e-939d-0b404126b900}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f1f65d17-080e-4d84-90e1-5a2336783675}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f1f65d17-080e-4d84-90e1-5a2336783675}, !- Handle
  33 space(s) Occ Sch Sunday,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0367644205959524,                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.112744223160921,                      !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.034313459222889,                      !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0122548068653176,                     !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.0539211502073967,                     !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0857836480572224,                     !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0318624978498253,                     !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Ruleset,
  {1e83e7e8-487c-420f-9a35-e13099cdf0a0}, !- Handle
  Elevator Schedule 1,                    !- Name
  {1a605064-db27-4d47-954c-b4ee73421cff}, !- Schedule Type Limits Name
  {7d840e66-c200-4b09-b226-7a3c702f6511}, !- Default Day Schedule Name
  {1d8d4e7a-6405-4d10-9fe6-19f964cbbb8a}, !- Summer Design Day Schedule Name
  {bdea281b-18bd-48b6-8e3c-8f8da341f231}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {ca76f76b-6401-487e-b304-65cf5bd93d97}, !- Handle
  {1e83e7e8-487c-420f-9a35-e13099cdf0a0}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  295.82369259299924,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  33,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-01-03 17:58:47 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-01-03 17:58:47 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7d840e66-c200-4b09-b226-7a3c702f6511}, !- Handle
  33 space(s) Occ Sch Default 1,          !- Name
  {1a605064-db27-4d47-954c-b4ee73421cff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0367644205959524,                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.106390221763221,                      !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.034313459222889,                      !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.00317700069885001,                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0122548068653173,                     !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0475671488096969,                     !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0857836480572224,                     !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0318624978498253,                     !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Day,
  {1d8d4e7a-6405-4d10-9fe6-19f964cbbb8a}, !- Handle
  33 space(s) Occ Sch Summer Design Day 1, !- Name
  {1a605064-db27-4d47-954c-b4ee73421cff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bdea281b-18bd-48b6-8e3c-8f8da341f231}, !- Handle
  33 space(s) Occ Sch Winter Design Day 1, !- Name
  {1a605064-db27-4d47-954c-b4ee73421cff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ab345d90-1b90-494b-b17b-4651a5e75a97}, !- Handle
  33 space(s) Occ Sch Sunday Rule 1,      !- Name
  {1e83e7e8-487c-420f-9a35-e13099cdf0a0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {87e37743-e6c9-4dcf-80e9-d2aecc4d60f1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {87e37743-e6c9-4dcf-80e9-d2aecc4d60f1}, !- Handle
  33 space(s) Occ Sch Sunday 1,           !- Name
  {1a605064-db27-4d47-954c-b4ee73421cff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0367644205959524,                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.112744223160921,                      !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.034313459222889,                      !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0122548068653176,                     !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.0539211502073967,                     !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0857836480572224,                     !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0318624978498253,                     !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Ruleset,
  {4eb38a80-31d4-4a32-8052-e26de6116375}, !- Handle
  Elevator Schedule 2,                    !- Name
  {1a605064-db27-4d47-954c-b4ee73421cff}, !- Schedule Type Limits Name
  {32e51f30-e35f-469e-84ea-a6c428f0c3b5}, !- Default Day Schedule Name
  {38772ef8-aa83-46b5-ac9a-2e1e249cfba1}, !- Summer Design Day Schedule Name
  {bd0ba5bd-df95-4148-80b5-5193e73fbd7c}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {5c9d5f6f-4179-4c7a-9c83-03238c624d02}, !- Handle
  {4eb38a80-31d4-4a32-8052-e26de6116375}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  295.82369259299924,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  33,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-01-03 17:58:47 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-01-03 17:58:47 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {32e51f30-e35f-469e-84ea-a6c428f0c3b5}, !- Handle
  33 space(s) Occ Sch Default 2,          !- Name
  {1a605064-db27-4d47-954c-b4ee73421cff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Day,
  {38772ef8-aa83-46b5-ac9a-2e1e249cfba1}, !- Handle
  33 space(s) Occ Sch Summer Design Day 2, !- Name
  {1a605064-db27-4d47-954c-b4ee73421cff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bd0ba5bd-df95-4148-80b5-5193e73fbd7c}, !- Handle
  33 space(s) Occ Sch Winter Design Day 2, !- Name
  {1a605064-db27-4d47-954c-b4ee73421cff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {18706ba6-7d03-4d79-917d-69d8125bef52}, !- Handle
  33 space(s) Occ Sch Sunday Rule 2,      !- Name
  {4eb38a80-31d4-4a32-8052-e26de6116375}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2709e69b-6e52-44c5-b7df-01bd905d2ac1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2709e69b-6e52-44c5-b7df-01bd905d2ac1}, !- Handle
  33 space(s) Occ Sch Sunday 2,           !- Name
  {1a605064-db27-4d47-954c-b4ee73421cff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Ruleset,
  {3360345c-1192-46e6-b282-e92166f367d5}, !- Handle
  Elevator Schedule 3,                    !- Name
  {1a605064-db27-4d47-954c-b4ee73421cff}, !- Schedule Type Limits Name
  {dbc4aa91-a4aa-4184-855e-b0e2a79825a6}, !- Default Day Schedule Name
  {b3749145-2887-4e52-99fe-05f083304d27}, !- Summer Design Day Schedule Name
  {bafe87cf-974d-41b5-83e3-3849af6d0c6e}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {854c925e-a4cb-40b5-a28a-77bcf3bc542b}, !- Handle
  {3360345c-1192-46e6-b282-e92166f367d5}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  295.82369259299924,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  33,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-01-03 17:58:47 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-01-03 17:58:47 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {dbc4aa91-a4aa-4184-855e-b0e2a79825a6}, !- Handle
  33 space(s) Occ Sch Default 3,          !- Name
  {1a605064-db27-4d47-954c-b4ee73421cff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Day,
  {b3749145-2887-4e52-99fe-05f083304d27}, !- Handle
  33 space(s) Occ Sch Summer Design Day 3, !- Name
  {1a605064-db27-4d47-954c-b4ee73421cff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bafe87cf-974d-41b5-83e3-3849af6d0c6e}, !- Handle
  33 space(s) Occ Sch Winter Design Day 3, !- Name
  {1a605064-db27-4d47-954c-b4ee73421cff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e77b48ef-4cb0-4f95-b271-768f57843baf}, !- Handle
  33 space(s) Occ Sch Sunday Rule 3,      !- Name
  {3360345c-1192-46e6-b282-e92166f367d5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a9bf4c61-99f7-4f6d-88a7-db7ec62f16a2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a9bf4c61-99f7-4f6d-88a7-db7ec62f16a2}, !- Handle
  33 space(s) Occ Sch Sunday 3,           !- Name
  {1a605064-db27-4d47-954c-b4ee73421cff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:ElectricEquipment:Definition,
  {296bed89-89c7-4dd0-9bfc-29f7c7a34b6b}, !- Handle
  Elevator Lift Motor,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  16055,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {32bc0d2c-8139-45e0-ae60-d9da6a738119}, !- Handle
  2 Elevator Lift Motors,                 !- Name
  {ff6962b2-e836-47d3-82fb-f55534138852}, !- Electric Equipment Definition Name
  {1347d469-71ab-417b-ae21-1a969149d915}, !- Space or SpaceType Name
  {1e83e7e8-487c-420f-9a35-e13099cdf0a0}, !- Schedule Name
  2,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {8d48afa5-39bd-4501-bfdc-a547a9121852}, !- Handle
  Elevator Fan,                           !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  74.7252,                                !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {42a80b7b-8eb5-4dd6-a160-6556b3012f84}, !- Handle
  2 Elevator Fans,                        !- Name
  {71568ec8-78a7-4f5c-b99d-d1bd8570d2dc}, !- Electric Equipment Definition Name
  {1347d469-71ab-417b-ae21-1a969149d915}, !- Space or SpaceType Name
  {3360345c-1192-46e6-b282-e92166f367d5}, !- Schedule Name
  2,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {8a70a256-eb6e-4af1-8adc-9983a3eb298b}, !- Handle
  Elevator Lights,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  88.9585714285714,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {8474964d-28f4-4b10-9b27-cc4b2f168661}, !- Handle
  2 Elevator Lights,                      !- Name
  {70dea18b-dcb9-410c-8a7e-ae95df717114}, !- Electric Equipment Definition Name
  {1347d469-71ab-417b-ae21-1a969149d915}, !- Space or SpaceType Name
  {4eb38a80-31d4-4a32-8052-e26de6116375}, !- Schedule Name
  2,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Schedule:Ruleset,
  {2dac51bb-5d0f-4b8e-b354-7ad467317f6a}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {1a605064-db27-4d47-954c-b4ee73421cff}, !- Schedule Type Limits Name
  {a3837315-863f-446e-b90b-ec84d0d4ace7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a3837315-863f-446e-b90b-ec84d0d4ace7}, !- Handle
  Schedule Day 29,                        !- Name
  {1a605064-db27-4d47-954c-b4ee73421cff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights:Definition,
  {82c018d0-c88c-4c7f-b7ad-251317590bf4}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.15;                                   !- Design Level {W}

OS:Exterior:Lights,
  {c85ae814-7dd9-47c4-91e2-fbe2ced3fa6f}, !- Handle
  Parking Areas and Drives,               !- Name
  {82c018d0-c88c-4c7f-b7ad-251317590bf4}, !- Exterior Lights Definition Name
  {6f88570e-fe2a-4e07-b975-b7e5290ccec4}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  103878.678102958,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {82ed9c1f-cb58-4441-a203-8432419a9974}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.2;                                    !- Design Level {W}

OS:Exterior:Lights,
  {09bb2efa-c12b-46e5-a95e-5ff1aaad79c2}, !- Handle
  Building Facades,                       !- Name
  {82ed9c1f-cb58-4441-a203-8432419a9974}, !- Exterior Lights Definition Name
  {2dac51bb-5d0f-4b8e-b354-7ad467317f6a}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  9255.1337105414,                        !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {77f99165-3966-44ab-b1d5-4c98d3369088}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {29dca027-0bd7-45cb-952a-1755d7f5f271}, !- Handle
  Main Entries,                           !- Name
  {77f99165-3966-44ab-b1d5-4c98d3369088}, !- Exterior Lights Definition Name
  {6f88570e-fe2a-4e07-b975-b7e5290ccec4}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  33.5015999999999,                       !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {f5eba65a-6b30-4e81-95f5-75e4cd23d2e0}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {f836b86d-1adf-4bd9-af69-c31b711dea50}, !- Handle
  Other Doors,                            !- Name
  {f5eba65a-6b30-4e81-95f5-75e4cd23d2e0}, !- Exterior Lights Definition Name
  {6f88570e-fe2a-4e07-b975-b7e5290ccec4}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  18.9284039999999,                       !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Schedule:Ruleset,
  {fc988a67-25c9-4864-a786-d4d2add3a227}, !- Handle
  ApartmentMidRise APT_DHW_SCH,           !- Name
  {1a605064-db27-4d47-954c-b4ee73421cff}, !- Schedule Type Limits Name
  {b1df089c-f6c6-4928-a5bf-44eddf656835}, !- Default Day Schedule Name
  {e9610c37-094d-4f42-ad29-0a45195acaec}, !- Summer Design Day Schedule Name
  {57739ef4-fd40-4b14-9ae8-9c11951a9b8a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b1df089c-f6c6-4928-a5bf-44eddf656835}, !- Handle
  ApartmentMidRise APT_DHW_SCH Default,   !- Name
  {1a605064-db27-4d47-954c-b4ee73421cff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.08,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.01,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.04,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.27,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.94,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.96,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.84,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.76,                                   !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.61,                                   !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.53,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.47,                                   !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.41,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.47,                                   !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.55,                                   !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.73,                                   !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.86,                                   !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82,                                   !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.75,                                   !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.61,                                   !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.53,                                   !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.29;                                   !- Value Until Time 23

OS:Schedule:Day,
  {57739ef4-fd40-4b14-9ae8-9c11951a9b8a}, !- Handle
  ApartmentMidRise APT_DHW_SCH Winter Design Day, !- Name
  {1a605064-db27-4d47-954c-b4ee73421cff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.08,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.01,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.04,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.27,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.94,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.96,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.84,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.76,                                   !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.61,                                   !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.53,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.47,                                   !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.41,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.47,                                   !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.55,                                   !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.73,                                   !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.86,                                   !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82,                                   !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.75,                                   !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.61,                                   !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.53,                                   !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.29;                                   !- Value Until Time 23

OS:Schedule:Day,
  {e9610c37-094d-4f42-ad29-0a45195acaec}, !- Handle
  ApartmentMidRise APT_DHW_SCH Summer Design Day, !- Name
  {1a605064-db27-4d47-954c-b4ee73421cff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.08,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.01,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.04,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.27,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.94,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.96,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.84,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.76,                                   !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.61,                                   !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.53,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.47,                                   !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.41,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.47,                                   !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.55,                                   !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.73,                                   !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.86,                                   !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82,                                   !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.75,                                   !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.61,                                   !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.53,                                   !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.29;                                   !- Value Until Time 23

OS:WaterUse:Connections,
  {8470d667-157f-4ad8-b63c-cda8e9d43cfd}, !- Handle
  MidriseApartment Apartment - 90.1-2004 115 units WUC 6.67gpm at 140F, !- Name
  {1399e17d-034f-4788-b379-e18bf6e8fc35}, !- Inlet Node Name
  {e20e7a4e-3f0c-4170-8e52-0feb767eb3ff}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a004896a-0446-4441-b274-2d65abe233a2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f237e498-5e21-44e6-91e4-69b4de9812a1}, !- Handle
  MidriseApartment Apartment - 90.1-2004 115 units Service Water Use Def 6.67gpm, !- Name
  ,                                       !- End-Use Subcategory
  0.000420811609984649,                   !- Peak Flow Rate {m3/s}
  {26614066-bd80-495b-bed6-4b13b95e77f9}, !- Target Temperature Schedule Name
  {b463c8e1-8114-49b9-9167-05b5885ef844}, !- Sensible Fraction Schedule Name
  {61dd282a-3b4a-45c4-988f-0cfa8bf8cdb6}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b463c8e1-8114-49b9-9167-05b5885ef844}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {1a605064-db27-4d47-954c-b4ee73421cff}, !- Schedule Type Limits Name
  {b471ef40-df35-4245-9e1c-be0105e44fcb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b471ef40-df35-4245-9e1c-be0105e44fcb}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {1a605064-db27-4d47-954c-b4ee73421cff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {61dd282a-3b4a-45c4-988f-0cfa8bf8cdb6}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {1a605064-db27-4d47-954c-b4ee73421cff}, !- Schedule Type Limits Name
  {d81690ba-45ac-44c3-a895-2785d09b374d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d81690ba-45ac-44c3-a895-2785d09b374d}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {1a605064-db27-4d47-954c-b4ee73421cff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {26614066-bd80-495b-bed6-4b13b95e77f9}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {b9eda147-17b0-4773-9e57-f8c031672d26}, !- Schedule Type Limits Name
  {83b5b24a-c4fe-434b-aa8b-1e515b4f2117}; !- Default Day Schedule Name

OS:Schedule:Day,
  {83b5b24a-c4fe-434b-aa8b-1e515b4f2117}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {b9eda147-17b0-4773-9e57-f8c031672d26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {b9eda147-17b0-4773-9e57-f8c031672d26}, !- Handle
  Temperature,                            !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {a004896a-0446-4441-b274-2d65abe233a2}, !- Handle
  MidriseApartment Apartment - 90.1-2004 115 units Service Water Use 6.67gpm at 140F, !- Name
  {f237e498-5e21-44e6-91e4-69b4de9812a1}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {fc988a67-25c9-4864-a786-d4d2add3a227}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {1ad5caf8-69f7-4e01-bb51-56049381af3a}, !- Handle
  MidriseApartment Apartment - 90.1-2004 Service Water Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {624b7be7-ab52-4d48-80f0-6d7d3743aa4a}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {d71c73e0-f52c-45b8-82ff-34ababf99b8e}, !- Plant Side Inlet Node Name
  {e2b6ffbe-82e3-40b7-a5aa-656406eddec5}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {8dee9905-6fc7-4b1d-a113-b905102bba4a}, !- Demand Side Inlet Node Name
  {0ee3e9ac-6e28-478d-a09b-85a9f5ae1336}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {c7b879a4-147a-421e-89cd-e4216710bf03}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {32de9a09-81b9-48d3-8b95-166ae5b659e6}, !- Demand Mixer Name
  {e19a4b27-5c82-4b62-a2b8-3249b83b3afd}, !- Demand Splitter Name
  {42497f23-96d9-41bc-a324-75a5ed28b7f6}, !- Supply Mixer Name
  {bf9fbcb5-4b02-42c6-9d58-3b14c6e05b22}; !- Supply Splitter Name

OS:Node,
  {0cd7f968-359e-406b-8ee5-65e6c2b16293}, !- Handle
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Supply Inlet Node, !- Name
  {d71c73e0-f52c-45b8-82ff-34ababf99b8e}, !- Inlet Port
  {06670f74-3bb0-40b8-909b-f227033c5a95}; !- Outlet Port

OS:Node,
  {624b7be7-ab52-4d48-80f0-6d7d3743aa4a}, !- Handle
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Supply Outlet Node, !- Name
  {c6beafd0-aa94-4b6a-a008-a887612ddd6d}, !- Inlet Port
  {e2b6ffbe-82e3-40b7-a5aa-656406eddec5}; !- Outlet Port

OS:Node,
  {260db441-92aa-488d-8912-899feb7365d5}, !- Handle
  115X 50gal Electricity Water Heater - 20kBtu/hr Supply Inlet Water Node, !- Name
  {89711353-5e9a-4695-8789-ae22b80f2376}, !- Inlet Port
  {dc500510-4ab3-4c13-9a73-4981c9e80f24}; !- Outlet Port

OS:Connector:Mixer,
  {42497f23-96d9-41bc-a324-75a5ed28b7f6}, !- Handle
  Connector Mixer 1,                      !- Name
  {b0310e2c-2a62-4657-86cc-6eb7c1e8518f}, !- Outlet Branch Name
  {1a019135-4c99-41d0-b223-d857d6684b47}, !- Inlet Branch Name 1
  {22abf670-e890-43fb-b1b7-a266f7fd553b}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {bf9fbcb5-4b02-42c6-9d58-3b14c6e05b22}, !- Handle
  Connector Splitter 1,                   !- Name
  {5b7a5cad-cab3-484c-8362-d614613cf9a5}, !- Inlet Branch Name
  {89711353-5e9a-4695-8789-ae22b80f2376}, !- Outlet Branch Name 1
  {9568d973-c88e-4398-b590-e3e89591336c}; !- Outlet Branch Name 2

OS:Connection,
  {d71c73e0-f52c-45b8-82ff-34ababf99b8e}, !- Handle
  {c14bf32f-2f6c-414e-8574-f61f68ab1df3}, !- Name
  {1ad5caf8-69f7-4e01-bb51-56049381af3a}, !- Source Object
  14,                                     !- Outlet Port
  {0cd7f968-359e-406b-8ee5-65e6c2b16293}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89711353-5e9a-4695-8789-ae22b80f2376}, !- Handle
  {5528e525-78ed-4d2a-b46b-a970f92b51b6}, !- Name
  {bf9fbcb5-4b02-42c6-9d58-3b14c6e05b22}, !- Source Object
  3,                                      !- Outlet Port
  {260db441-92aa-488d-8912-899feb7365d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2b6ffbe-82e3-40b7-a5aa-656406eddec5}, !- Handle
  {2c56427e-5ba2-43b9-8d65-417c5c634411}, !- Name
  {624b7be7-ab52-4d48-80f0-6d7d3743aa4a}, !- Source Object
  3,                                      !- Outlet Port
  {1ad5caf8-69f7-4e01-bb51-56049381af3a}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {a9ef6e3e-f0aa-4d07-ac17-1ccb1a3904d8}, !- Handle
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Demand Inlet Node, !- Name
  {8dee9905-6fc7-4b1d-a113-b905102bba4a}, !- Inlet Port
  {f30501d7-e495-4023-bac3-a56cf3d165fe}; !- Outlet Port

OS:Node,
  {b6500fb5-9166-46ad-b82d-4ed637599843}, !- Handle
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Demand Outlet Node, !- Name
  {2408d810-476e-4bce-bb87-1f229927850f}, !- Inlet Port
  {0ee3e9ac-6e28-478d-a09b-85a9f5ae1336}; !- Outlet Port

OS:Node,
  {e9bdc74c-6934-4e8c-878d-fe13d37efaea}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {44c5ea9d-ca75-4b7f-a4b2-9003696af18d}, !- Inlet Port
  {e9d3f73d-26e9-4d75-9ece-fb4f3b1000a6}; !- Outlet Port

OS:Connector:Mixer,
  {32de9a09-81b9-48d3-8b95-166ae5b659e6}, !- Handle
  Connector Mixer 2,                      !- Name
  {980e2ac9-1613-4902-b1f6-222f42a8619c}, !- Outlet Branch Name
  {20d67393-f335-40a5-a144-6fdb411332b6}, !- Inlet Branch Name 1
  {bfb613d9-4fdc-418d-bcf3-25dcb63d5aeb}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {e19a4b27-5c82-4b62-a2b8-3249b83b3afd}, !- Handle
  Connector Splitter 2,                   !- Name
  {22dd4fb6-6404-4f23-b753-c7977ec93202}, !- Inlet Branch Name
  {44c5ea9d-ca75-4b7f-a4b2-9003696af18d}, !- Outlet Branch Name 1
  {5d568a18-7e24-4922-b969-978c807c14a3}; !- Outlet Branch Name 2

OS:Connection,
  {8dee9905-6fc7-4b1d-a113-b905102bba4a}, !- Handle
  {fa4c0883-4ca1-4ac7-a2cc-d11eeef4db29}, !- Name
  {1ad5caf8-69f7-4e01-bb51-56049381af3a}, !- Source Object
  17,                                     !- Outlet Port
  {a9ef6e3e-f0aa-4d07-ac17-1ccb1a3904d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44c5ea9d-ca75-4b7f-a4b2-9003696af18d}, !- Handle
  {7ab6f149-2951-42a6-9f62-bcbc0da43b82}, !- Name
  {e19a4b27-5c82-4b62-a2b8-3249b83b3afd}, !- Source Object
  3,                                      !- Outlet Port
  {e9bdc74c-6934-4e8c-878d-fe13d37efaea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ee3e9ac-6e28-478d-a09b-85a9f5ae1336}, !- Handle
  {76324e11-dbf2-46bd-b4d1-6feb98940882}, !- Name
  {b6500fb5-9166-46ad-b82d-4ed637599843}, !- Source Object
  3,                                      !- Outlet Port
  {1ad5caf8-69f7-4e01-bb51-56049381af3a}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {7aa97386-a8c8-472d-84aa-97958c142175}, !- Handle
  {1ad5caf8-69f7-4e01-bb51-56049381af3a}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {c7b879a4-147a-421e-89cd-e4216710bf03}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {5c29b1c6-f2c6-48d3-89f8-c77a3e23f49d}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {45462384-d078-4ac8-9cde-1fa451976e00}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {5c29b1c6-f2c6-48d3-89f8-c77a3e23f49d}, !- Schedule Type Limits Name
  {ae0904d0-b374-4269-8ae2-889866ba6e56}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ae0904d0-b374-4269-8ae2-889866ba6e56}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {5c29b1c6-f2c6-48d3-89f8-c77a3e23f49d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {03ebab20-09cb-4473-abf0-745a4251a819}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {45462384-d078-4ac8-9cde-1fa451976e00}, !- Schedule Name
  {624b7be7-ab52-4d48-80f0-6d7d3743aa4a}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {ccee12d1-ae72-4b00-a1f3-6267bc392cc8}, !- Handle
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Water Mains Pressure Driven, !- Name
  {06670f74-3bb0-40b8-909b-f227033c5a95}, !- Inlet Node Name
  {bb5d459f-bce3-4df5-be50-5b448d6d85d1}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {0cf1f892-9f19-431b-8217-66d2c5603e20}, !- Handle
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {bb5d459f-bce3-4df5-be50-5b448d6d85d1}, !- Inlet Port
  {5b7a5cad-cab3-484c-8362-d614613cf9a5}; !- Outlet Port

OS:Connection,
  {06670f74-3bb0-40b8-909b-f227033c5a95}, !- Handle
  {9c9d9d40-987b-4fbc-bbb0-65f24be1d1db}, !- Name
  {0cd7f968-359e-406b-8ee5-65e6c2b16293}, !- Source Object
  3,                                      !- Outlet Port
  {ccee12d1-ae72-4b00-a1f3-6267bc392cc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb5d459f-bce3-4df5-be50-5b448d6d85d1}, !- Handle
  {160bf5da-6320-4f97-a1a9-6851e42c6035}, !- Name
  {ccee12d1-ae72-4b00-a1f3-6267bc392cc8}, !- Source Object
  3,                                      !- Outlet Port
  {0cf1f892-9f19-431b-8217-66d2c5603e20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b7a5cad-cab3-484c-8362-d614613cf9a5}, !- Handle
  {d596101a-63e0-477d-abb0-0d7fff3bef20}, !- Name
  {0cf1f892-9f19-431b-8217-66d2c5603e20}, !- Source Object
  3,                                      !- Outlet Port
  {bf9fbcb5-4b02-42c6-9d58-3b14c6e05b22}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {c9e1ba02-4a39-4eeb-9ec7-f7eb7d2618c7}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {db42b38b-6e8b-47e3-a2bf-5a94c6518196}, !- Handle
  115X 50gal Electricity Water Heater - 20kBtu/hr, !- Name
  21.7661177578266,                       !- Tank Volume {m3}
  {45462384-d078-4ac8-9cde-1fa451976e00}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  674063.461396111,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {9da25780-d4d9-4e7e-8bff-e27dfcb01894}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.053,                                  !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.053,                                  !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {dc500510-4ab3-4c13-9a73-4981c9e80f24}, !- Use Side Inlet Node Name
  {1b279db9-e778-47b2-a0e4-184181e43e66}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {1a8f5613-6eb0-41a8-bb44-4151d2573375}, !- Handle
  {db42b38b-6e8b-47e3-a2bf-5a94c6518196}, !- Object Name
  component_quantity,                     !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  115;                                    !- Feature Value 1

OS:Schedule:Ruleset,
  {9da25780-d4d9-4e7e-8bff-e27dfcb01894}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f, !- Name
  {c9e1ba02-4a39-4eeb-9ec7-f7eb7d2618c7}, !- Schedule Type Limits Name
  {a979f68d-e887-490f-af4b-96473fe9cc66}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a979f68d-e887-490f-af4b-96473fe9cc66}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Name
  {c9e1ba02-4a39-4eeb-9ec7-f7eb7d2618c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {ada88ccc-087f-4b69-944a-f960e8fba6f1}, !- Handle
  115X 50gal Electricity Water Heater - 20kBtu/hr Supply Outlet Water Node, !- Name
  {1b279db9-e778-47b2-a0e4-184181e43e66}, !- Inlet Port
  {1a019135-4c99-41d0-b223-d857d6684b47}; !- Outlet Port

OS:Connection,
  {dc500510-4ab3-4c13-9a73-4981c9e80f24}, !- Handle
  {bc7eab18-dddc-4e77-a4ec-1eb5cac109a0}, !- Name
  {260db441-92aa-488d-8912-899feb7365d5}, !- Source Object
  3,                                      !- Outlet Port
  {db42b38b-6e8b-47e3-a2bf-5a94c6518196}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {1b279db9-e778-47b2-a0e4-184181e43e66}, !- Handle
  {f0123180-249e-4dd8-b39d-6aad49de3113}, !- Name
  {db42b38b-6e8b-47e3-a2bf-5a94c6518196}, !- Source Object
  32,                                     !- Outlet Port
  {ada88ccc-087f-4b69-944a-f960e8fba6f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a019135-4c99-41d0-b223-d857d6684b47}, !- Handle
  {61d3cefe-db1f-4021-9255-aa352c1cd14f}, !- Name
  {ada88ccc-087f-4b69-944a-f960e8fba6f1}, !- Source Object
  3,                                      !- Outlet Port
  {42497f23-96d9-41bc-a324-75a5ed28b7f6}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {16f3f10f-3b88-4a6b-8623-1b521cad814c}, !- Handle
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Piping Air Temp - 70F, !- Name
  {b9eda147-17b0-4773-9e57-f8c031672d26}, !- Schedule Type Limits Name
  {869ca056-3e77-481e-915e-f8476bcb0dba}; !- Default Day Schedule Name

OS:Schedule:Day,
  {869ca056-3e77-481e-915e-f8476bcb0dba}, !- Handle
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Piping Air Temp - 70F Default, !- Name
  {b9eda147-17b0-4773-9e57-f8c031672d26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {23f2f180-8bc9-4de3-836d-3e5092f2f303}, !- Handle
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {b9eda147-17b0-4773-9e57-f8c031672d26}, !- Schedule Type Limits Name
  {e5307a29-1241-4072-9970-fa7322e0625d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e5307a29-1241-4072-9970-fa7322e0625d}, !- Handle
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {b9eda147-17b0-4773-9e57-f8c031672d26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {3c7f980d-0489-41dc-9e4f-e951e0bb4085}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {545eb1e4-965b-497e-bd75-243ad5c7942c}, !- Handle
  Uninsulated copper pipe 0.75in type L,  !- Name
  ,                                       !- Surface Rendering Name
  {3c7f980d-0489-41dc-9e4f-e951e0bb4085}; !- Layer 1

OS:Pipe:Indoor,
  {a8ab5916-f989-4a70-8b6c-170df7983caa}, !- Handle
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Pipe 2300.0ft, !- Name
  {545eb1e4-965b-497e-bd75-243ad5c7942c}, !- Construction
  {f30501d7-e495-4023-bac3-a56cf3d165fe}, !- Fluid Inlet Node
  {be4d773b-6c74-4b81-98b8-f3d09b9d5b7f}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {16f3f10f-3b88-4a6b-8623-1b521cad814c}, !- Ambient Temperature Schedule
  {23f2f180-8bc9-4de3-836d-3e5092f2f303}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  701.04;                                 !- Pipe Length {m}

OS:Node,
  {b2accc18-859b-42ce-b001-bea158186e92}, !- Handle
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Pipe 2300.0ft Outlet Water Node, !- Name
  {be4d773b-6c74-4b81-98b8-f3d09b9d5b7f}, !- Inlet Port
  {22dd4fb6-6404-4f23-b753-c7977ec93202}; !- Outlet Port

OS:Connection,
  {f30501d7-e495-4023-bac3-a56cf3d165fe}, !- Handle
  {496fa051-8c78-4d52-8802-4c5eec28be4c}, !- Name
  {a9ef6e3e-f0aa-4d07-ac17-1ccb1a3904d8}, !- Source Object
  3,                                      !- Outlet Port
  {a8ab5916-f989-4a70-8b6c-170df7983caa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {be4d773b-6c74-4b81-98b8-f3d09b9d5b7f}, !- Handle
  {2efea87b-3af1-488e-825f-18b69316e114}, !- Name
  {a8ab5916-f989-4a70-8b6c-170df7983caa}, !- Source Object
  4,                                      !- Outlet Port
  {b2accc18-859b-42ce-b001-bea158186e92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22dd4fb6-6404-4f23-b753-c7977ec93202}, !- Handle
  {dfe62390-c149-41d3-9843-c5ea3bb33067}, !- Name
  {b2accc18-859b-42ce-b001-bea158186e92}, !- Source Object
  3,                                      !- Outlet Port
  {e19a4b27-5c82-4b62-a2b8-3249b83b3afd}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2fd37b87-0dce-4319-b1d8-f04b14c0d171}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {d903ba00-5322-48a6-81de-82325c07eb4d}, !- Inlet Node Name
  {df9cabcd-cee8-400c-8d6f-314af1dac60a}; !- Outlet Node Name

OS:Node,
  {8ff088ee-1fe7-4faa-ab5c-ccc42775aa75}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {9568d973-c88e-4398-b590-e3e89591336c}, !- Inlet Port
  {d903ba00-5322-48a6-81de-82325c07eb4d}; !- Outlet Port

OS:Connection,
  {9568d973-c88e-4398-b590-e3e89591336c}, !- Handle
  {3870f184-f65b-4755-9502-169e914ea22b}, !- Name
  {bf9fbcb5-4b02-42c6-9d58-3b14c6e05b22}, !- Source Object
  4,                                      !- Outlet Port
  {8ff088ee-1fe7-4faa-ab5c-ccc42775aa75}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {31241778-faf5-4409-83eb-93afc9f04a24}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {df9cabcd-cee8-400c-8d6f-314af1dac60a}, !- Inlet Port
  {22abf670-e890-43fb-b1b7-a266f7fd553b}; !- Outlet Port

OS:Connection,
  {d903ba00-5322-48a6-81de-82325c07eb4d}, !- Handle
  {d63e47a6-6870-468e-a8c5-f740b6e49c6a}, !- Name
  {8ff088ee-1fe7-4faa-ab5c-ccc42775aa75}, !- Source Object
  3,                                      !- Outlet Port
  {2fd37b87-0dce-4319-b1d8-f04b14c0d171}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df9cabcd-cee8-400c-8d6f-314af1dac60a}, !- Handle
  {52491dc3-1e2a-45c5-91db-4b2994009136}, !- Name
  {2fd37b87-0dce-4319-b1d8-f04b14c0d171}, !- Source Object
  3,                                      !- Outlet Port
  {31241778-faf5-4409-83eb-93afc9f04a24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22abf670-e890-43fb-b1b7-a266f7fd553b}, !- Handle
  {3cb3f06e-975d-4d14-8f36-78c20a70295d}, !- Name
  {31241778-faf5-4409-83eb-93afc9f04a24}, !- Source Object
  3,                                      !- Outlet Port
  {42497f23-96d9-41bc-a324-75a5ed28b7f6}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {511bc684-0498-4487-9c21-64f7bf79ced4}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {e9d3f73d-26e9-4d75-9ece-fb4f3b1000a6}, !- Inlet Node Name
  {8662a8f4-4d4f-46a2-a0e8-421f92ca494d}; !- Outlet Node Name

OS:Node,
  {416df584-916f-4e76-be9c-e1626c9611ed}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {8662a8f4-4d4f-46a2-a0e8-421f92ca494d}, !- Inlet Port
  {20d67393-f335-40a5-a144-6fdb411332b6}; !- Outlet Port

OS:Connection,
  {e9d3f73d-26e9-4d75-9ece-fb4f3b1000a6}, !- Handle
  {fc3273ed-e887-4f71-8db9-c0385bd57159}, !- Name
  {e9bdc74c-6934-4e8c-878d-fe13d37efaea}, !- Source Object
  3,                                      !- Outlet Port
  {511bc684-0498-4487-9c21-64f7bf79ced4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8662a8f4-4d4f-46a2-a0e8-421f92ca494d}, !- Handle
  {0ef25f80-32f5-4f2f-b1d9-eb6f95469b49}, !- Name
  {511bc684-0498-4487-9c21-64f7bf79ced4}, !- Source Object
  3,                                      !- Outlet Port
  {416df584-916f-4e76-be9c-e1626c9611ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20d67393-f335-40a5-a144-6fdb411332b6}, !- Handle
  {79dd9718-8147-4464-8e78-d1ee2b97b7c0}, !- Name
  {416df584-916f-4e76-be9c-e1626c9611ed}, !- Source Object
  3,                                      !- Outlet Port
  {32de9a09-81b9-48d3-8b95-166ae5b659e6}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3e6512bd-d8e4-45e3-acc9-1aed2fdc079a}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {7144056e-1d71-48b6-8a76-896089fecca5}, !- Inlet Node Name
  {c6beafd0-aa94-4b6a-a008-a887612ddd6d}; !- Outlet Node Name

OS:Node,
  {aac3ef0b-1fac-4afc-9fbe-d18722d68cb1}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {b0310e2c-2a62-4657-86cc-6eb7c1e8518f}, !- Inlet Port
  {7144056e-1d71-48b6-8a76-896089fecca5}; !- Outlet Port

OS:Connection,
  {b0310e2c-2a62-4657-86cc-6eb7c1e8518f}, !- Handle
  {c2729550-5246-4cce-9d7b-ff24a03d7546}, !- Name
  {42497f23-96d9-41bc-a324-75a5ed28b7f6}, !- Source Object
  2,                                      !- Outlet Port
  {aac3ef0b-1fac-4afc-9fbe-d18722d68cb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7144056e-1d71-48b6-8a76-896089fecca5}, !- Handle
  {f08de802-19bd-45ab-8ea1-554747f2f6af}, !- Name
  {aac3ef0b-1fac-4afc-9fbe-d18722d68cb1}, !- Source Object
  3,                                      !- Outlet Port
  {3e6512bd-d8e4-45e3-acc9-1aed2fdc079a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6beafd0-aa94-4b6a-a008-a887612ddd6d}, !- Handle
  {2dcc8ae1-730c-4feb-8add-4415d79721f8}, !- Name
  {3e6512bd-d8e4-45e3-acc9-1aed2fdc079a}, !- Source Object
  3,                                      !- Outlet Port
  {624b7be7-ab52-4d48-80f0-6d7d3743aa4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5e1dac8e-f94c-4d93-806a-3b6587f0cd68}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {17c0d28e-a467-479f-bd9b-fff064f8d926}, !- Inlet Node Name
  {2408d810-476e-4bce-bb87-1f229927850f}; !- Outlet Node Name

OS:Node,
  {030e8889-548e-4b31-ab91-317171c957e2}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {980e2ac9-1613-4902-b1f6-222f42a8619c}, !- Inlet Port
  {17c0d28e-a467-479f-bd9b-fff064f8d926}; !- Outlet Port

OS:Connection,
  {980e2ac9-1613-4902-b1f6-222f42a8619c}, !- Handle
  {5bb5bdf4-e49d-4238-abaf-846682829627}, !- Name
  {32de9a09-81b9-48d3-8b95-166ae5b659e6}, !- Source Object
  2,                                      !- Outlet Port
  {030e8889-548e-4b31-ab91-317171c957e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17c0d28e-a467-479f-bd9b-fff064f8d926}, !- Handle
  {110c1546-642a-4d97-8bf0-ecfc3a7ba297}, !- Name
  {030e8889-548e-4b31-ab91-317171c957e2}, !- Source Object
  3,                                      !- Outlet Port
  {5e1dac8e-f94c-4d93-806a-3b6587f0cd68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2408d810-476e-4bce-bb87-1f229927850f}, !- Handle
  {fbefe218-b6aa-4271-993d-2e2f50db0703}, !- Name
  {5e1dac8e-f94c-4d93-806a-3b6587f0cd68}, !- Source Object
  3,                                      !- Outlet Port
  {b6500fb5-9166-46ad-b82d-4ed637599843}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8e4ca194-66f2-465d-b389-c18e26116c92}, !- Handle
  MidriseApartment Apartment - 90.1-2004 115 units WUC 6.67gpm at 140F Inlet Water Node, !- Name
  {5d568a18-7e24-4922-b969-978c807c14a3}, !- Inlet Port
  {1399e17d-034f-4788-b379-e18bf6e8fc35}; !- Outlet Port

OS:Connection,
  {5d568a18-7e24-4922-b969-978c807c14a3}, !- Handle
  {cb295e30-4ab3-45f7-a971-8f925e4a6d40}, !- Name
  {e19a4b27-5c82-4b62-a2b8-3249b83b3afd}, !- Source Object
  4,                                      !- Outlet Port
  {8e4ca194-66f2-465d-b389-c18e26116c92}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {174fee8d-0433-4b82-bd02-3cc8836e27e9}, !- Handle
  MidriseApartment Apartment - 90.1-2004 115 units WUC 6.67gpm at 140F Outlet Water Node, !- Name
  {e20e7a4e-3f0c-4170-8e52-0feb767eb3ff}, !- Inlet Port
  {bfb613d9-4fdc-418d-bcf3-25dcb63d5aeb}; !- Outlet Port

OS:Connection,
  {1399e17d-034f-4788-b379-e18bf6e8fc35}, !- Handle
  {62c5b90d-cbb5-4077-84b6-c45cff9129bb}, !- Name
  {8e4ca194-66f2-465d-b389-c18e26116c92}, !- Source Object
  3,                                      !- Outlet Port
  {8470d667-157f-4ad8-b63c-cda8e9d43cfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e20e7a4e-3f0c-4170-8e52-0feb767eb3ff}, !- Handle
  {4ffc6df8-2d7d-428d-bf9c-d29c0acac781}, !- Name
  {8470d667-157f-4ad8-b63c-cda8e9d43cfd}, !- Source Object
  3,                                      !- Outlet Port
  {174fee8d-0433-4b82-bd02-3cc8836e27e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfb613d9-4fdc-418d-bcf3-25dcb63d5aeb}, !- Handle
  {eb565493-5185-4c04-80b2-07374e5ebee9}, !- Name
  {174fee8d-0433-4b82-bd02-3cc8836e27e9}, !- Source Object
  3,                                      !- Outlet Port
  {32de9a09-81b9-48d3-8b95-166ae5b659e6}, !- Target Object
  4;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {ad0a6338-91e6-49b6-b14a-d98fcd4a27d3}, !- Handle
  MidriseApartment Office - 90.1-2004 Thermostat, !- Name
  {d7dafc0e-b885-4fb6-855f-2305257e38b3}, !- Heating Setpoint Temperature Schedule Name
  {dca6673a-4a29-4040-9869-c4306eb9ac88}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {d7dafc0e-b885-4fb6-855f-2305257e38b3}, !- Handle
  ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM, !- Name
  {b9eda147-17b0-4773-9e57-f8c031672d26}, !- Schedule Type Limits Name
  {35aacca2-1fd8-404c-b6b0-ea2e39a3a894}, !- Default Day Schedule Name
  {0a7f823a-0b25-41c5-b157-5f2299867062}, !- Summer Design Day Schedule Name
  {76aeaef1-ac13-4ef5-9ddd-1332366184df}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {35aacca2-1fd8-404c-b6b0-ea2e39a3a894}, !- Handle
  ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Default, !- Name
  {b9eda147-17b0-4773-9e57-f8c031672d26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {0a7f823a-0b25-41c5-b157-5f2299867062}, !- Handle
  ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {b9eda147-17b0-4773-9e57-f8c031672d26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {b0f1e1bd-1658-400c-a790-4040afb1a33b}, !- Handle
  Schedule Rule 5,                        !- Name
  {d7dafc0e-b885-4fb6-855f-2305257e38b3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {197477d5-05fd-447b-bea9-d47c658d9c58}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {197477d5-05fd-447b-bea9-d47c658d9c58}, !- Handle
  ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Wkdy Day, !- Name
  {b9eda147-17b0-4773-9e57-f8c031672d26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1,                                   !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  15.6;                                   !- Value Until Time 4

OS:Schedule:Day,
  {76aeaef1-ac13-4ef5-9ddd-1332366184df}, !- Handle
  ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {b9eda147-17b0-4773-9e57-f8c031672d26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  18.3,                                   !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  21.1,                                   !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  18.3,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Ruleset,
  {dca6673a-4a29-4040-9869-c4306eb9ac88}, !- Handle
  ApartmentMidRise CLGSETP_OFF_SCH_No_Setback, !- Name
  {b9eda147-17b0-4773-9e57-f8c031672d26}, !- Schedule Type Limits Name
  {51398cb1-690d-479d-ae0e-cdfb06c72d7d}, !- Default Day Schedule Name
  {ccd51dd8-ec85-4bb5-b80d-0782de796b8a}, !- Summer Design Day Schedule Name
  {ca07548a-dcf2-4689-87c9-b398d51bd7c1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {51398cb1-690d-479d-ae0e-cdfb06c72d7d}, !- Handle
  ApartmentMidRise CLGSETP_OFF_SCH_No_Setback Default, !- Name
  {b9eda147-17b0-4773-9e57-f8c031672d26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.9;                                   !- Value Until Time 1

OS:Schedule:Day,
  {ca07548a-dcf2-4689-87c9-b398d51bd7c1}, !- Handle
  ApartmentMidRise CLGSETP_OFF_SCH_No_Setback Winter Design Day, !- Name
  {b9eda147-17b0-4773-9e57-f8c031672d26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.9;                                   !- Value Until Time 1

OS:Schedule:Day,
  {ccd51dd8-ec85-4bb5-b80d-0782de796b8a}, !- Handle
  ApartmentMidRise CLGSETP_OFF_SCH_No_Setback Summer Design Day, !- Name
  {b9eda147-17b0-4773-9e57-f8c031672d26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  26.7,                                   !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  23.9,                                   !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  26.7,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  29.4;                                   !- Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {33972085-1bf9-49ac-a935-86173c07ff2f}, !- Handle
  MidriseApartment Office - 90.1-2004 Thermostat 1, !- Name
  {d7dafc0e-b885-4fb6-855f-2305257e38b3}, !- Heating Setpoint Temperature Schedule Name
  {dca6673a-4a29-4040-9869-c4306eb9ac88}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cefce45b-7d9a-4cf9-a7d4-bd78fc1adf2c}, !- Handle
  MidriseApartment Office - 90.1-2004 Thermostat 2, !- Name
  {d7dafc0e-b885-4fb6-855f-2305257e38b3}, !- Heating Setpoint Temperature Schedule Name
  {dca6673a-4a29-4040-9869-c4306eb9ac88}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {815b685a-4f67-4d84-9f4c-4b2983fe86e2}, !- Handle
  MidriseApartment Corridor - 90.1-2004 Thermostat, !- Name
  {2acd184e-54c1-48da-8146-ec2b7fead178}, !- Heating Setpoint Temperature Schedule Name
  {79059eb6-c3bc-4d59-8c79-b7db6aead7c1}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {2acd184e-54c1-48da-8146-ec2b7fead178}, !- Handle
  ApartmentMidRise HTGSETP_APT_SCH,       !- Name
  {b9eda147-17b0-4773-9e57-f8c031672d26}, !- Schedule Type Limits Name
  {459530b2-417c-4f52-85ab-d206d6d58008}, !- Default Day Schedule Name
  {b4598286-c395-4b65-8bef-00eccdbb92b1}, !- Summer Design Day Schedule Name
  {804bebb9-835d-4ca8-90eb-524be2a53aaf}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {459530b2-417c-4f52-85ab-d206d6d58008}, !- Handle
  ApartmentMidRise HTGSETP_APT_SCH Default, !- Name
  {b9eda147-17b0-4773-9e57-f8c031672d26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {804bebb9-835d-4ca8-90eb-524be2a53aaf}, !- Handle
  ApartmentMidRise HTGSETP_APT_SCH Winter Design Day, !- Name
  {b9eda147-17b0-4773-9e57-f8c031672d26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {b4598286-c395-4b65-8bef-00eccdbb92b1}, !- Handle
  ApartmentMidRise HTGSETP_APT_SCH Summer Design Day, !- Name
  {b9eda147-17b0-4773-9e57-f8c031672d26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.7;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {79059eb6-c3bc-4d59-8c79-b7db6aead7c1}, !- Handle
  ApartmentMidRise CLGSETP_APT_SCH,       !- Name
  {b9eda147-17b0-4773-9e57-f8c031672d26}, !- Schedule Type Limits Name
  {e50e5feb-5c7d-4cbc-8527-d4840c8ad790}, !- Default Day Schedule Name
  {5b03f8ef-41eb-4b8d-95df-bd19a2d7b1c9}, !- Summer Design Day Schedule Name
  {af5f04ab-af8f-4bf1-877e-dab74413b271}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e50e5feb-5c7d-4cbc-8527-d4840c8ad790}, !- Handle
  ApartmentMidRise CLGSETP_APT_SCH Default, !- Name
  {b9eda147-17b0-4773-9e57-f8c031672d26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4;                                   !- Value Until Time 1

OS:Schedule:Day,
  {af5f04ab-af8f-4bf1-877e-dab74413b271}, !- Handle
  ApartmentMidRise CLGSETP_APT_SCH Winter Design Day, !- Name
  {b9eda147-17b0-4773-9e57-f8c031672d26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4;                                   !- Value Until Time 1

OS:Schedule:Day,
  {5b03f8ef-41eb-4b8d-95df-bd19a2d7b1c9}, !- Handle
  ApartmentMidRise CLGSETP_APT_SCH Summer Design Day, !- Name
  {b9eda147-17b0-4773-9e57-f8c031672d26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4;                                   !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {9ba4618a-8648-4ce8-8cb8-a5f15f44ecf4}, !- Handle
  MidriseApartment Corridor - 90.1-2004 Thermostat 1, !- Name
  {2acd184e-54c1-48da-8146-ec2b7fead178}, !- Heating Setpoint Temperature Schedule Name
  {79059eb6-c3bc-4d59-8c79-b7db6aead7c1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {147ffd3a-005d-483e-81ad-a958fa75e0dc}, !- Handle
  MidriseApartment Corridor - 90.1-2004 Thermostat 2, !- Name
  {2acd184e-54c1-48da-8146-ec2b7fead178}, !- Heating Setpoint Temperature Schedule Name
  {79059eb6-c3bc-4d59-8c79-b7db6aead7c1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ecbe565b-1646-488d-8a64-3a4ed62f4d8a}, !- Handle
  MidriseApartment Corridor - 90.1-2004 Thermostat 3, !- Name
  {2acd184e-54c1-48da-8146-ec2b7fead178}, !- Heating Setpoint Temperature Schedule Name
  {79059eb6-c3bc-4d59-8c79-b7db6aead7c1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f64864da-af32-4f10-970d-cddc221067dd}, !- Handle
  MidriseApartment Corridor - 90.1-2004 Thermostat 4, !- Name
  {2acd184e-54c1-48da-8146-ec2b7fead178}, !- Heating Setpoint Temperature Schedule Name
  {79059eb6-c3bc-4d59-8c79-b7db6aead7c1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ac6dae91-9409-47fe-a709-ab513490592a}, !- Handle
  MidriseApartment Corridor - 90.1-2004 Thermostat 5, !- Name
  {2acd184e-54c1-48da-8146-ec2b7fead178}, !- Heating Setpoint Temperature Schedule Name
  {79059eb6-c3bc-4d59-8c79-b7db6aead7c1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b7d28512-7c15-49ee-a6a4-3574d16b9794}, !- Handle
  MidriseApartment Apartment - 90.1-2004 Thermostat, !- Name
  {2acd184e-54c1-48da-8146-ec2b7fead178}, !- Heating Setpoint Temperature Schedule Name
  {79059eb6-c3bc-4d59-8c79-b7db6aead7c1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2286321e-fef1-48e2-b913-96634e03f2d1}, !- Handle
  MidriseApartment Apartment - 90.1-2004 Thermostat 1, !- Name
  {2acd184e-54c1-48da-8146-ec2b7fead178}, !- Heating Setpoint Temperature Schedule Name
  {79059eb6-c3bc-4d59-8c79-b7db6aead7c1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {08e6a373-053a-4d6b-ba96-aeb06fe6a51a}, !- Handle
  MidriseApartment Apartment - 90.1-2004 Thermostat 2, !- Name
  {2acd184e-54c1-48da-8146-ec2b7fead178}, !- Heating Setpoint Temperature Schedule Name
  {79059eb6-c3bc-4d59-8c79-b7db6aead7c1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9368b67a-3d3f-484e-8401-cf1bd72e5cba}, !- Handle
  MidriseApartment Apartment - 90.1-2004 Thermostat 3, !- Name
  {2acd184e-54c1-48da-8146-ec2b7fead178}, !- Heating Setpoint Temperature Schedule Name
  {79059eb6-c3bc-4d59-8c79-b7db6aead7c1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0b045fa9-b025-4290-acb3-e201f48ff216}, !- Handle
  MidriseApartment Apartment - 90.1-2004 Thermostat 4, !- Name
  {2acd184e-54c1-48da-8146-ec2b7fead178}, !- Heating Setpoint Temperature Schedule Name
  {79059eb6-c3bc-4d59-8c79-b7db6aead7c1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {28fc4021-55fa-4459-a1c9-35ab8bf8afe6}, !- Handle
  MidriseApartment Apartment - 90.1-2004 Thermostat 5, !- Name
  {2acd184e-54c1-48da-8146-ec2b7fead178}, !- Heating Setpoint Temperature Schedule Name
  {79059eb6-c3bc-4d59-8c79-b7db6aead7c1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {78183658-8844-4350-bd18-a7168665dc67}, !- Handle
  MidriseApartment Apartment - 90.1-2004 Thermostat 6, !- Name
  {2acd184e-54c1-48da-8146-ec2b7fead178}, !- Heating Setpoint Temperature Schedule Name
  {79059eb6-c3bc-4d59-8c79-b7db6aead7c1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9886e34a-e389-4bdf-9d9f-ada7ff67d911}, !- Handle
  MidriseApartment Apartment - 90.1-2004 Thermostat 7, !- Name
  {2acd184e-54c1-48da-8146-ec2b7fead178}, !- Heating Setpoint Temperature Schedule Name
  {79059eb6-c3bc-4d59-8c79-b7db6aead7c1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8ba12e0a-81e8-43cb-a68a-9694c433a516}, !- Handle
  MidriseApartment Apartment - 90.1-2004 Thermostat 8, !- Name
  {2acd184e-54c1-48da-8146-ec2b7fead178}, !- Heating Setpoint Temperature Schedule Name
  {79059eb6-c3bc-4d59-8c79-b7db6aead7c1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {84cd18de-291e-449c-9db7-7acbda7f8663}, !- Handle
  MidriseApartment Apartment - 90.1-2004 Thermostat 9, !- Name
  {2acd184e-54c1-48da-8146-ec2b7fead178}, !- Heating Setpoint Temperature Schedule Name
  {79059eb6-c3bc-4d59-8c79-b7db6aead7c1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {78f50aa1-5c8a-4c94-a771-fa3ade06debb}, !- Handle
  MidriseApartment Apartment - 90.1-2004 Thermostat 10, !- Name
  {2acd184e-54c1-48da-8146-ec2b7fead178}, !- Heating Setpoint Temperature Schedule Name
  {79059eb6-c3bc-4d59-8c79-b7db6aead7c1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4eea7fd5-daaf-4e8c-9527-f2a212c12815}, !- Handle
  MidriseApartment Apartment - 90.1-2004 Thermostat 11, !- Name
  {2acd184e-54c1-48da-8146-ec2b7fead178}, !- Heating Setpoint Temperature Schedule Name
  {79059eb6-c3bc-4d59-8c79-b7db6aead7c1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ecd857e9-2b3b-41cd-9366-8422be1fe078}, !- Handle
  MidriseApartment Apartment - 90.1-2004 Thermostat 12, !- Name
  {2acd184e-54c1-48da-8146-ec2b7fead178}, !- Heating Setpoint Temperature Schedule Name
  {79059eb6-c3bc-4d59-8c79-b7db6aead7c1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {10cc067e-8a89-4fd7-9262-62d49d33b6c5}, !- Handle
  MidriseApartment Apartment - 90.1-2004 Thermostat 13, !- Name
  {2acd184e-54c1-48da-8146-ec2b7fead178}, !- Heating Setpoint Temperature Schedule Name
  {79059eb6-c3bc-4d59-8c79-b7db6aead7c1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {928125cb-4b73-4858-85bd-c10812d60700}, !- Handle
  MidriseApartment Apartment - 90.1-2004 Thermostat 14, !- Name
  {2acd184e-54c1-48da-8146-ec2b7fead178}, !- Heating Setpoint Temperature Schedule Name
  {79059eb6-c3bc-4d59-8c79-b7db6aead7c1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {27721139-056f-4fb8-b5e2-e4d917756b88}, !- Handle
  MidriseApartment Apartment - 90.1-2004 Thermostat 15, !- Name
  {2acd184e-54c1-48da-8146-ec2b7fead178}, !- Heating Setpoint Temperature Schedule Name
  {79059eb6-c3bc-4d59-8c79-b7db6aead7c1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1b275c96-befe-4278-ba04-b96d94e8847f}, !- Handle
  MidriseApartment Apartment - 90.1-2004 Thermostat 16, !- Name
  {2acd184e-54c1-48da-8146-ec2b7fead178}, !- Heating Setpoint Temperature Schedule Name
  {79059eb6-c3bc-4d59-8c79-b7db6aead7c1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f3df3a38-40fe-441c-b28d-2942c95d66bc}, !- Handle
  MidriseApartment Apartment - 90.1-2004 Thermostat 17, !- Name
  {2acd184e-54c1-48da-8146-ec2b7fead178}, !- Heating Setpoint Temperature Schedule Name
  {79059eb6-c3bc-4d59-8c79-b7db6aead7c1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c6416ab1-db81-4086-be12-bc7b5b860fcd}, !- Handle
  MidriseApartment Apartment - 90.1-2004 Thermostat 18, !- Name
  {2acd184e-54c1-48da-8146-ec2b7fead178}, !- Heating Setpoint Temperature Schedule Name
  {79059eb6-c3bc-4d59-8c79-b7db6aead7c1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cc0bd1cd-e9b9-46f1-afe4-e09c2f0d1926}, !- Handle
  MidriseApartment Apartment - 90.1-2004 Thermostat 19, !- Name
  {2acd184e-54c1-48da-8146-ec2b7fead178}, !- Heating Setpoint Temperature Schedule Name
  {79059eb6-c3bc-4d59-8c79-b7db6aead7c1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f62f626d-e98f-4a15-af97-5e9a02fb7248}, !- Handle
  MidriseApartment Apartment - 90.1-2004 Thermostat 20, !- Name
  {2acd184e-54c1-48da-8146-ec2b7fead178}, !- Heating Setpoint Temperature Schedule Name
  {79059eb6-c3bc-4d59-8c79-b7db6aead7c1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f9804273-5117-4044-8903-e325c06e8977}, !- Handle
  MidriseApartment Apartment - 90.1-2004 Thermostat 21, !- Name
  {2acd184e-54c1-48da-8146-ec2b7fead178}, !- Heating Setpoint Temperature Schedule Name
  {79059eb6-c3bc-4d59-8c79-b7db6aead7c1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {abe86261-edcd-4d70-8b10-a06a974d55d9}, !- Handle
  MidriseApartment Apartment - 90.1-2004 Thermostat 22, !- Name
  {2acd184e-54c1-48da-8146-ec2b7fead178}, !- Heating Setpoint Temperature Schedule Name
  {79059eb6-c3bc-4d59-8c79-b7db6aead7c1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {35688ee1-b0a3-40e1-852e-3080123388b7}, !- Handle
  MidriseApartment Apartment - 90.1-2004 Thermostat 23, !- Name
  {2acd184e-54c1-48da-8146-ec2b7fead178}, !- Heating Setpoint Temperature Schedule Name
  {79059eb6-c3bc-4d59-8c79-b7db6aead7c1}; !- Cooling Setpoint Temperature Schedule Name

OS:People,
  {e6d8b5bf-4ddb-4976-9a89-766875db30f1}, !- Handle
  MidriseApartment Apartment People 1,    !- Name
  {119c21e4-a512-406d-8507-edfd32dbe200}, !- People Definition Name
  {1347d469-71ab-417b-ae21-1a969149d915}, !- Space or SpaceType Name
  {dbe45a2d-ba85-4375-b2b5-98584919c8b8}, !- Number of People Schedule Name
  {e9eabd4b-0ba6-4152-98b5-d26170b818ea}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {d55e2867-a360-48b0-be33-673777ec9c5c}, !- Work Efficiency Schedule Name
  {d0b9d762-70d2-4655-a662-fee8329ad455}, !- Clothing Insulation Schedule Name
  {6cb313ef-5eb1-4f49-808a-514bb6b89ad8}, !- Air Velocity Schedule Name
  0.6181;                                 !- Multiplier

OS:Lights,
  {2393dadc-02f8-4b44-b232-613e6ae46188}, !- Handle
  MidriseApartment Apartment Lights 1,    !- Name
  {a826cd0a-a69d-4853-94f5-0c0f3ac4ba4f}, !- Lights Definition Name
  {1347d469-71ab-417b-ae21-1a969149d915}, !- Space or SpaceType Name
  {26c2fcf9-baa9-4c5e-abb1-a13ae88b36c6}, !- Schedule Name
  0,                                      !- Fraction Replaceable
  0.6181,                                 !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights,
  {9f4b5403-9374-41ca-b02b-133a16c56d58}, !- Handle
  MidriseApartment Apartment Additional Lights 1, !- Name
  {d089470f-9f70-45bc-aaa0-13b86a8ee549}, !- Lights Definition Name
  {1347d469-71ab-417b-ae21-1a969149d915}, !- Space or SpaceType Name
  {26c2fcf9-baa9-4c5e-abb1-a13ae88b36c6}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.6181,                                 !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {00354c62-2ff4-49ca-8309-975d7c1ebb22}, !- Handle
  MidriseApartment Apartment Elec Equip 1, !- Name
  {bf5c3498-aa30-4c36-9880-5663f9cf50d1}, !- Electric Equipment Definition Name
  {1347d469-71ab-417b-ae21-1a969149d915}, !- Space or SpaceType Name
  {de351da6-7796-4b7a-ad30-8c26d0cfdbf4}, !- Schedule Name
  0.6181,                                 !- Multiplier
  General;                                !- End-Use Subcategory

OS:People,
  {93beebbe-872c-46ed-ae1f-2bd8491994c2}, !- Handle
  MidriseApartment Office People 1,       !- Name
  {0eda681d-1ad4-432e-b95b-ce74cc2a5a49}, !- People Definition Name
  {1347d469-71ab-417b-ae21-1a969149d915}, !- Space or SpaceType Name
  {28bf806d-13cd-4aed-a4e4-3aca73268e5a}, !- Number of People Schedule Name
  {e9eabd4b-0ba6-4152-98b5-d26170b818ea}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {d55e2867-a360-48b0-be33-673777ec9c5c}, !- Work Efficiency Schedule Name
  {d0b9d762-70d2-4655-a662-fee8329ad455}, !- Clothing Insulation Schedule Name
  {6cb313ef-5eb1-4f49-808a-514bb6b89ad8}, !- Air Velocity Schedule Name
  0.0845999999999998;                     !- Multiplier

OS:Lights,
  {30ec30a4-bf2f-4f6e-9fd0-8d003153e3dc}, !- Handle
  MidriseApartment Office Lights 1,       !- Name
  {e24dd1f3-4a20-4d06-9ea9-82c134ed2b5d}, !- Lights Definition Name
  {1347d469-71ab-417b-ae21-1a969149d915}, !- Space or SpaceType Name
  {09f145ba-cbcc-48f1-ae81-04cd59288f1d}, !- Schedule Name
  0,                                      !- Fraction Replaceable
  0.0845999999999998,                     !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {615c50c4-5ba7-4f18-814c-ae6d05e78388}, !- Handle
  MidriseApartment Office Elec Equip 1,   !- Name
  {f2050c42-591d-4b54-9bd3-69ace924cf2b}, !- Electric Equipment Definition Name
  {1347d469-71ab-417b-ae21-1a969149d915}, !- Space or SpaceType Name
  {ea03b691-8dd8-4f4b-bea7-36da1c8c910f}, !- Schedule Name
  0.0845999999999998,                     !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights,
  {cc01158a-cb93-42a4-b0c9-32457dcd7dfb}, !- Handle
  MidriseApartment Corridor Lights 1,     !- Name
  {33ecfe70-6539-47fa-8eba-3efddc6df216}, !- Lights Definition Name
  {1347d469-71ab-417b-ae21-1a969149d915}, !- Space or SpaceType Name
  {078330c3-14e3-4f71-addc-754abbc927ec}, !- Schedule Name
  0,                                      !- Fraction Replaceable
  0.2973,                                 !- Multiplier
  General;                                !- End-Use Subcategory

OS:People,
  {9affc4f7-568b-4524-8760-13195c468f9a}, !- Handle
  MidriseApartment Apartment People 2,    !- Name
  {119c21e4-a512-406d-8507-edfd32dbe200}, !- People Definition Name
  {f862e0c1-5392-4116-86a9-28a900aee6eb}, !- Space or SpaceType Name
  {dbe45a2d-ba85-4375-b2b5-98584919c8b8}, !- Number of People Schedule Name
  {e9eabd4b-0ba6-4152-98b5-d26170b818ea}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {d55e2867-a360-48b0-be33-673777ec9c5c}, !- Work Efficiency Schedule Name
  {d0b9d762-70d2-4655-a662-fee8329ad455}, !- Clothing Insulation Schedule Name
  {6cb313ef-5eb1-4f49-808a-514bb6b89ad8}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights,
  {c7cecf83-ab76-4296-8cae-8071774eff8b}, !- Handle
  MidriseApartment Apartment Lights 2,    !- Name
  {a826cd0a-a69d-4853-94f5-0c0f3ac4ba4f}, !- Lights Definition Name
  {f862e0c1-5392-4116-86a9-28a900aee6eb}, !- Space or SpaceType Name
  {26c2fcf9-baa9-4c5e-abb1-a13ae88b36c6}, !- Schedule Name
  0,                                      !- Fraction Replaceable
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights,
  {9830271d-880d-4889-8d7d-172e430126d3}, !- Handle
  MidriseApartment Apartment Additional Lights 2, !- Name
  {d089470f-9f70-45bc-aaa0-13b86a8ee549}, !- Lights Definition Name
  {f862e0c1-5392-4116-86a9-28a900aee6eb}, !- Space or SpaceType Name
  {26c2fcf9-baa9-4c5e-abb1-a13ae88b36c6}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {1180c0a0-fc0f-4579-aace-32f87e24c0b5}, !- Handle
  MidriseApartment Apartment Elec Equip 2, !- Name
  {bf5c3498-aa30-4c36-9880-5663f9cf50d1}, !- Electric Equipment Definition Name
  {f862e0c1-5392-4116-86a9-28a900aee6eb}, !- Space or SpaceType Name
  {de351da6-7796-4b7a-ad30-8c26d0cfdbf4}, !- Schedule Name
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:People,
  {02b628a1-e50f-4d80-9a9f-dc8b0277eb22}, !- Handle
  MidriseApartment Apartment People 3,    !- Name
  {119c21e4-a512-406d-8507-edfd32dbe200}, !- People Definition Name
  {1e622148-4c42-4c22-8331-5da7926b2cbd}, !- Space or SpaceType Name
  {dbe45a2d-ba85-4375-b2b5-98584919c8b8}, !- Number of People Schedule Name
  {e9eabd4b-0ba6-4152-98b5-d26170b818ea}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {d55e2867-a360-48b0-be33-673777ec9c5c}, !- Work Efficiency Schedule Name
  {d0b9d762-70d2-4655-a662-fee8329ad455}, !- Clothing Insulation Schedule Name
  {6cb313ef-5eb1-4f49-808a-514bb6b89ad8}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights,
  {51cf87e0-79c9-4851-85e7-c33ccc158122}, !- Handle
  MidriseApartment Apartment Lights 3,    !- Name
  {a826cd0a-a69d-4853-94f5-0c0f3ac4ba4f}, !- Lights Definition Name
  {1e622148-4c42-4c22-8331-5da7926b2cbd}, !- Space or SpaceType Name
  {26c2fcf9-baa9-4c5e-abb1-a13ae88b36c6}, !- Schedule Name
  0,                                      !- Fraction Replaceable
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights,
  {7b7ddd24-ae19-4835-83b2-7d48338a3fed}, !- Handle
  MidriseApartment Apartment Additional Lights 3, !- Name
  {d089470f-9f70-45bc-aaa0-13b86a8ee549}, !- Lights Definition Name
  {1e622148-4c42-4c22-8331-5da7926b2cbd}, !- Space or SpaceType Name
  {26c2fcf9-baa9-4c5e-abb1-a13ae88b36c6}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {908836ca-536f-44d2-ab4a-d071c6bb6b43}, !- Handle
  MidriseApartment Apartment Elec Equip 3, !- Name
  {bf5c3498-aa30-4c36-9880-5663f9cf50d1}, !- Electric Equipment Definition Name
  {1e622148-4c42-4c22-8331-5da7926b2cbd}, !- Space or SpaceType Name
  {de351da6-7796-4b7a-ad30-8c26d0cfdbf4}, !- Schedule Name
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceType,
  {1347d469-71ab-417b-ae21-1a969149d915}, !- Handle
  Story Ground Blended Space Type,        !- Name
  ,                                       !- Default Construction Set Name
  {52bcc60b-d118-4a7f-9aee-06cbaa2cdf14}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {117bbc38-1b94-4801-b997-69699f18cbbc}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  MidriseApartment,                       !- Standards Building Type
  Apartment;                              !- Standards Space Type

OS:DesignSpecification:OutdoorAir,
  {117bbc38-1b94-4801-b997-69699f18cbbc}, !- Handle
  Blended OA,                             !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  4.29767999999999e-05,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0.216335,                               !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ElectricEquipment:Definition,
  {ff6962b2-e836-47d3-82fb-f55534138852}, !- Handle
  Elevator Lift Motor 1 - pre-normalized value was 16055 W., !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.12671828784954,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {71568ec8-78a7-4f5c-b99d-d1bd8570d2dc}, !- Handle
  Elevator Fan 1 - pre-normalized value was 75 W., !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.0192070912116608,                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {70dea18b-dcb9-410c-8a7e-ae95df717114}, !- Handle
  Elevator Lights 1 - pre-normalized value was 89 W., !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.0228655847757867,                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:SpaceType,
  {f862e0c1-5392-4116-86a9-28a900aee6eb}, !- Handle
  Story Mid Blended Space Type,           !- Name
  ,                                       !- Default Construction Set Name
  {2491112d-c7de-4bef-8188-4531efccfc5b}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {ce1c6f85-01a6-4537-bdff-10118f126e21}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  MidriseApartment,                       !- Standards Building Type
  Apartment;                              !- Standards Space Type

OS:DesignSpecification:OutdoorAir,
  {ce1c6f85-01a6-4537-bdff-10118f126e21}, !- Handle
  Blended OA 1,                           !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0.35,                                   !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {1e622148-4c42-4c22-8331-5da7926b2cbd}, !- Handle
  Story Top Blended Space Type,           !- Name
  ,                                       !- Default Construction Set Name
  {c7dc1a46-a3e4-46ed-978e-ec0eef484465}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {c37c7e71-7000-48d3-928e-63c5a88a12e8}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  MidriseApartment,                       !- Standards Building Type
  Apartment;                              !- Standards Space Type

OS:DesignSpecification:OutdoorAir,
  {c37c7e71-7000-48d3-928e-63c5a88a12e8}, !- Handle
  Blended OA 2,                           !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0.35,                                   !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Building,
  {621d8c42-cfbd-4daf-8e17-308ede01aa80}, !- Handle
  Residential 1,                          !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  3,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {11d2b7f1-7d9f-4218-9e7e-15a62f05d9a2}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  3,                                      !- Standards Number of Stories
  3,                                      !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  MidriseApartment;                       !- Standards Building Type

OS:Space,
  {1ca9d665-56ca-4376-b51d-ef439515a256}, !- Handle
  Building Story 1 Space,                 !- Name
  {1e622148-4c42-4c22-8331-5da7926b2cbd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {5758a712-f7b4-4559-ae2a-27ee17c6b9b3}, !- Building Story Name
  {84b2a10c-d7d0-4145-a845-889b1c2744b6}; !- Thermal Zone Name

OS:Surface,
  {7b2be0d2-755f-49b3-b084-12bf0c5900ae}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1ca9d665-56ca-4376-b51d-ef439515a256}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.1928781497235, 8.67678882151651, 0,  !- X,Y,Z Vertex 1 {m}
  43.7009421934674, 0.000138484936144323, 0, !- X,Y,Z Vertex 2 {m}
  -8.99547103472287e-12, 132.46952007796, 0, !- X,Y,Z Vertex 3 {m}
  26.4914819847382, 141.145837025244, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a9fd3f1-f216-4d26-bb97-82858096167d}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ca9d665-56ca-4376-b51d-ef439515a256}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.7009421934674, 0.000138484936144323, 3, !- X,Y,Z Vertex 1 {m}
  43.7009421934674, 0.000138484936144323, 0, !- X,Y,Z Vertex 2 {m}
  70.1928781497235, 8.67678882151651, 0,  !- X,Y,Z Vertex 3 {m}
  70.1928781497235, 8.67678882151651, 3;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7a6560c-475d-4b11-bb89-a67c4e6fc237}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ca9d665-56ca-4376-b51d-ef439515a256}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.99547103472287e-12, 132.46952007796, 3, !- X,Y,Z Vertex 1 {m}
  -8.99547103472287e-12, 132.46952007796, 0, !- X,Y,Z Vertex 2 {m}
  43.7009421934674, 0.000138484936144323, 0, !- X,Y,Z Vertex 3 {m}
  43.7009421934674, 0.000138484936144323, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {023cfd34-fa1c-4475-b156-b66a2b26dd2d}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ca9d665-56ca-4376-b51d-ef439515a256}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.4914819847382, 141.145837025244, 3,  !- X,Y,Z Vertex 1 {m}
  26.4914819847382, 141.145837025244, 0,  !- X,Y,Z Vertex 2 {m}
  -8.99547103472287e-12, 132.46952007796, 0, !- X,Y,Z Vertex 3 {m}
  -8.99547103472287e-12, 132.46952007796, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83d6cb32-25f0-4614-845e-a9815c3ad70a}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ca9d665-56ca-4376-b51d-ef439515a256}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.1928781497235, 8.67678882151651, 3,  !- X,Y,Z Vertex 1 {m}
  70.1928781497235, 8.67678882151651, 0,  !- X,Y,Z Vertex 2 {m}
  26.4914819847382, 141.145837025244, 0,  !- X,Y,Z Vertex 3 {m}
  26.4914819847382, 141.145837025244, 3;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d848d76f-2a98-4d22-9ca3-242a33ca1d25}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {4d46e546-72b3-4bbf-be89-d959809e05b2}, !- Construction Name
  {1ca9d665-56ca-4376-b51d-ef439515a256}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.4914819847382, 141.145837025244, 3,  !- X,Y,Z Vertex 1 {m}
  -8.99547103472287e-12, 132.46952007796, 3, !- X,Y,Z Vertex 2 {m}
  43.7009421934674, 0.000138484936144323, 3, !- X,Y,Z Vertex 3 {m}
  70.1928781497235, 8.67678882151651, 3;  !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {5758a712-f7b4-4559-ae2a-27ee17c6b9b3}, !- Handle
  Building Story 1,                       !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:ThermalZone,
  {84b2a10c-d7d0-4145-a845-889b1c2744b6}, !- Handle
  Building Story 1 ThermalZone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ec102abf-e4e7-450d-b895-ba1aab16ce43}, !- Zone Air Inlet Port List
  {4514f54d-7c22-410b-a756-d136d9e5128b}, !- Zone Air Exhaust Port List
  {04e3fc0e-ef66-4843-877f-106bd101de5d}, !- Zone Air Node Name
  {4ecfcabb-6620-4fe1-b757-957087e8b6d7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {20462c9b-2d03-44b6-9047-237143a58f73}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {19c39279-b48a-4da3-ba12-8cf3e616602b}, !- Handle
  Building Story 1 ThermalZone Zone Air Node, !- Name
  {04e3fc0e-ef66-4843-877f-106bd101de5d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {04e3fc0e-ef66-4843-877f-106bd101de5d}, !- Handle
  {269170f9-fda0-4746-a8c5-c85b26ae68b9}, !- Name
  {84b2a10c-d7d0-4145-a845-889b1c2744b6}, !- Source Object
  11,                                     !- Outlet Port
  {19c39279-b48a-4da3-ba12-8cf3e616602b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ec102abf-e4e7-450d-b895-ba1aab16ce43}, !- Handle
  {93f4c1de-6320-485f-bdfb-379bfe118c29}, !- Name
  {84b2a10c-d7d0-4145-a845-889b1c2744b6}, !- HVAC Component
  {e745dbd4-8c4b-47c8-92b2-5ff2b698a1f6}; !- Port 1

OS:PortList,
  {4514f54d-7c22-410b-a756-d136d9e5128b}, !- Handle
  {4b31cce2-3e35-4560-b336-51c423ca740a}, !- Name
  {84b2a10c-d7d0-4145-a845-889b1c2744b6}, !- HVAC Component
  {22e98de8-dbbe-4a5e-97b8-4c83729161ea}; !- Port 1

OS:PortList,
  {4ecfcabb-6620-4fe1-b757-957087e8b6d7}, !- Handle
  {a7e81527-54aa-4a26-871b-d4de1b75bc60}, !- Name
  {84b2a10c-d7d0-4145-a845-889b1c2744b6}; !- HVAC Component

OS:Sizing:Zone,
  {460e0f0d-1532-4b67-9545-897a02292a26}, !- Handle
  {84b2a10c-d7d0-4145-a845-889b1c2744b6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {358e4aab-bbef-4885-b643-74b6b672f329}, !- Handle
  Building Story 1 ThermalZone Zone HVAC Equipment List, !- Name
  {84b2a10c-d7d0-4145-a845-889b1c2744b6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {80b3e9c6-0b85-4365-a636-ee2f14287297}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {7b9cee02-7253-47ce-b3e1-96a8f581d6df}, !- Handle
  Building Story 2 Space,                 !- Name
  {f862e0c1-5392-4116-86a9-28a900aee6eb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {4c0a4566-c47f-41c8-9ab2-83e431e1444c}, !- Building Story Name
  {f14a2f57-c050-4e36-baae-597724304b35}; !- Thermal Zone Name

OS:Surface,
  {33520e09-2ee9-4a2d-ad7f-29dcf1a62923}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {20527dbb-1e63-4249-b0a4-95bea6278fed}, !- Construction Name
  {7b9cee02-7253-47ce-b3e1-96a8f581d6df}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.1928781497235, 8.67678882151651, 3,  !- X,Y,Z Vertex 1 {m}
  43.7009421934674, 0.000138484936144323, 3, !- X,Y,Z Vertex 2 {m}
  -8.99547103472287e-12, 132.46952007796, 3, !- X,Y,Z Vertex 3 {m}
  26.4914819847382, 141.145837025244, 3;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ccbf1c3-fa55-4980-8baf-0f75a846bb94}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b9cee02-7253-47ce-b3e1-96a8f581d6df}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.7009421934674, 0.000138484936144323, 6, !- X,Y,Z Vertex 1 {m}
  43.7009421934674, 0.000138484936144323, 3, !- X,Y,Z Vertex 2 {m}
  70.1928781497235, 8.67678882151651, 3,  !- X,Y,Z Vertex 3 {m}
  70.1928781497235, 8.67678882151651, 6;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e6c299b-b9f6-4373-9555-4219b10e2847}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b9cee02-7253-47ce-b3e1-96a8f581d6df}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.99547103472287e-12, 132.46952007796, 6, !- X,Y,Z Vertex 1 {m}
  -8.99547103472287e-12, 132.46952007796, 3, !- X,Y,Z Vertex 2 {m}
  43.7009421934674, 0.000138484936144323, 3, !- X,Y,Z Vertex 3 {m}
  43.7009421934674, 0.000138484936144323, 6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf0df4ea-ff2a-4908-859c-1be3413fe050}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b9cee02-7253-47ce-b3e1-96a8f581d6df}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.4914819847382, 141.145837025244, 6,  !- X,Y,Z Vertex 1 {m}
  26.4914819847382, 141.145837025244, 3,  !- X,Y,Z Vertex 2 {m}
  -8.99547103472287e-12, 132.46952007796, 3, !- X,Y,Z Vertex 3 {m}
  -8.99547103472287e-12, 132.46952007796, 6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f25e23b-0da0-40ca-ba47-69ae287d2d61}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b9cee02-7253-47ce-b3e1-96a8f581d6df}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.1928781497235, 8.67678882151651, 6,  !- X,Y,Z Vertex 1 {m}
  70.1928781497235, 8.67678882151651, 3,  !- X,Y,Z Vertex 2 {m}
  26.4914819847382, 141.145837025244, 3,  !- X,Y,Z Vertex 3 {m}
  26.4914819847382, 141.145837025244, 6;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99a72c31-dff1-4837-9eb3-f7d6196cdc50}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  {4d592b7e-f17c-4d3f-b528-2759d111c2dd}, !- Construction Name
  {7b9cee02-7253-47ce-b3e1-96a8f581d6df}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.4914819847382, 141.145837025244, 6,  !- X,Y,Z Vertex 1 {m}
  -8.99547103472287e-12, 132.46952007796, 6, !- X,Y,Z Vertex 2 {m}
  43.7009421934674, 0.000138484936144323, 6, !- X,Y,Z Vertex 3 {m}
  70.1928781497235, 8.67678882151651, 6;  !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {4c0a4566-c47f-41c8-9ab2-83e431e1444c}, !- Handle
  Building Story 2,                       !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:ThermalZone,
  {f14a2f57-c050-4e36-baae-597724304b35}, !- Handle
  Building Story 2 ThermalZone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {49717f59-292e-41ce-942d-600c4038731a}, !- Zone Air Inlet Port List
  {6362bd97-481e-480b-a53f-ad25956ee4e5}, !- Zone Air Exhaust Port List
  {77b7de06-98b2-469e-9539-91a1e839a3be}, !- Zone Air Node Name
  {05ad4b48-efdd-4312-9cc0-81db600ecd24}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {056eb514-f0d5-4611-b171-7e5429607a24}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {03d706bd-e600-4911-af7e-2b21b39bc35b}, !- Handle
  Building Story 2 ThermalZone Zone Air Node, !- Name
  {77b7de06-98b2-469e-9539-91a1e839a3be}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {77b7de06-98b2-469e-9539-91a1e839a3be}, !- Handle
  {e3ab8f3f-8b88-42d1-9e7a-81c67c538626}, !- Name
  {f14a2f57-c050-4e36-baae-597724304b35}, !- Source Object
  11,                                     !- Outlet Port
  {03d706bd-e600-4911-af7e-2b21b39bc35b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {49717f59-292e-41ce-942d-600c4038731a}, !- Handle
  {f06f8fc1-6372-472a-8108-52cf59a21f12}, !- Name
  {f14a2f57-c050-4e36-baae-597724304b35}, !- HVAC Component
  {356303f2-74b7-45dc-bbe4-5255144c044b}; !- Port 1

OS:PortList,
  {6362bd97-481e-480b-a53f-ad25956ee4e5}, !- Handle
  {f8bab03e-5b0f-4cdf-99dd-3e92436480bc}, !- Name
  {f14a2f57-c050-4e36-baae-597724304b35}, !- HVAC Component
  {965fc526-1b4b-448b-898e-c0e9668cb4be}; !- Port 1

OS:PortList,
  {05ad4b48-efdd-4312-9cc0-81db600ecd24}, !- Handle
  {37b70130-02cf-4fc2-9923-9a2b7d6e650b}, !- Name
  {f14a2f57-c050-4e36-baae-597724304b35}; !- HVAC Component

OS:Sizing:Zone,
  {df685d21-16ff-48b4-bbc3-96f4086826cf}, !- Handle
  {f14a2f57-c050-4e36-baae-597724304b35}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7475c02c-b414-44e7-8cba-dfb7b570b316}, !- Handle
  Building Story 2 ThermalZone Zone HVAC Equipment List, !- Name
  {f14a2f57-c050-4e36-baae-597724304b35}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3fa59e67-774d-4bb5-afbd-ce868559a28f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {c7f9e008-d2fb-4ffd-bf29-5999c0606c2f}, !- Handle
  Building Story 3 Space,                 !- Name
  {1347d469-71ab-417b-ae21-1a969149d915}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {f1cfec57-fa45-43ea-a39a-9078fd8298f0}, !- Building Story Name
  {00af2cd0-ce27-43dd-9530-eca07cd07f84}; !- Thermal Zone Name

OS:Surface,
  {c5ce1f04-393b-4455-ab17-d7c640381084}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {33a63345-ac52-4534-b07c-d26ee741884d}, !- Construction Name
  {c7f9e008-d2fb-4ffd-bf29-5999c0606c2f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.1928781497235, 8.67678882151651, 6,  !- X,Y,Z Vertex 1 {m}
  43.7009421934674, 0.000138484936144323, 6, !- X,Y,Z Vertex 2 {m}
  -8.99547103472287e-12, 132.46952007796, 6, !- X,Y,Z Vertex 3 {m}
  26.4914819847382, 141.145837025244, 6;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6b36455-b850-496b-a46f-f3e96467a522}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7f9e008-d2fb-4ffd-bf29-5999c0606c2f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.7009421934674, 0.000138484936144323, 9, !- X,Y,Z Vertex 1 {m}
  43.7009421934674, 0.000138484936144323, 6, !- X,Y,Z Vertex 2 {m}
  70.1928781497235, 8.67678882151651, 6,  !- X,Y,Z Vertex 3 {m}
  70.1928781497235, 8.67678882151651, 9;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11357b18-0754-4f57-8f00-52d71603d48a}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7f9e008-d2fb-4ffd-bf29-5999c0606c2f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.99547103472287e-12, 132.46952007796, 9, !- X,Y,Z Vertex 1 {m}
  -8.99547103472287e-12, 132.46952007796, 6, !- X,Y,Z Vertex 2 {m}
  43.7009421934674, 0.000138484936144323, 6, !- X,Y,Z Vertex 3 {m}
  43.7009421934674, 0.000138484936144323, 9; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58507612-6a65-48ea-a060-643847190d51}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7f9e008-d2fb-4ffd-bf29-5999c0606c2f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.4914819847382, 141.145837025244, 9,  !- X,Y,Z Vertex 1 {m}
  26.4914819847382, 141.145837025244, 6,  !- X,Y,Z Vertex 2 {m}
  -8.99547103472287e-12, 132.46952007796, 6, !- X,Y,Z Vertex 3 {m}
  -8.99547103472287e-12, 132.46952007796, 9; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21d312c4-fcfe-4499-be2f-8cb797ccad17}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7f9e008-d2fb-4ffd-bf29-5999c0606c2f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.1928781497235, 8.67678882151651, 9,  !- X,Y,Z Vertex 1 {m}
  70.1928781497235, 8.67678882151651, 6,  !- X,Y,Z Vertex 2 {m}
  26.4914819847382, 141.145837025244, 6,  !- X,Y,Z Vertex 3 {m}
  26.4914819847382, 141.145837025244, 9;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c2fad15-cfa9-4641-9f92-67663793ce49}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c7f9e008-d2fb-4ffd-bf29-5999c0606c2f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.4914819847382, 141.145837025244, 9,  !- X,Y,Z Vertex 1 {m}
  -8.99547103472287e-12, 132.46952007796, 9, !- X,Y,Z Vertex 2 {m}
  43.7009421934674, 0.000138484936144323, 9, !- X,Y,Z Vertex 3 {m}
  70.1928781497235, 8.67678882151651, 9;  !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {f1cfec57-fa45-43ea-a39a-9078fd8298f0}, !- Handle
  Building Story 3,                       !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:ThermalZone,
  {00af2cd0-ce27-43dd-9530-eca07cd07f84}, !- Handle
  Building Story 3 ThermalZone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8c6ae8e9-70a5-44b4-aff2-7dffb6b69953}, !- Zone Air Inlet Port List
  {6763dcb9-68c4-4cc5-bac3-e411701bfce3}, !- Zone Air Exhaust Port List
  {408931db-b93b-4dae-8ce8-9327b6389569}, !- Zone Air Node Name
  {01f2fba1-7b19-4e13-83d7-0c903fc36120}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {085098f1-2a9b-4480-bcdc-7baffd4259e4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f7a5b686-d88a-48b1-9612-806741d8af9f}, !- Handle
  Building Story 3 ThermalZone Zone Air Node, !- Name
  {408931db-b93b-4dae-8ce8-9327b6389569}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {408931db-b93b-4dae-8ce8-9327b6389569}, !- Handle
  {f6d8e156-4d41-4911-bdf5-dddcb1c253c9}, !- Name
  {00af2cd0-ce27-43dd-9530-eca07cd07f84}, !- Source Object
  11,                                     !- Outlet Port
  {f7a5b686-d88a-48b1-9612-806741d8af9f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8c6ae8e9-70a5-44b4-aff2-7dffb6b69953}, !- Handle
  {730a1373-ec99-4d8c-804d-f5ff4d81efdf}, !- Name
  {00af2cd0-ce27-43dd-9530-eca07cd07f84}, !- HVAC Component
  {8ade0e6b-1ed0-48cf-b38e-90eef10f9d69}; !- Port 1

OS:PortList,
  {6763dcb9-68c4-4cc5-bac3-e411701bfce3}, !- Handle
  {0f9e9bbf-623b-4f61-aebe-92b49ed68224}, !- Name
  {00af2cd0-ce27-43dd-9530-eca07cd07f84}, !- HVAC Component
  {8706a75f-89a2-440b-befb-ecc92068392b}; !- Port 1

OS:PortList,
  {01f2fba1-7b19-4e13-83d7-0c903fc36120}, !- Handle
  {c9af66fa-7fb7-4d2c-8116-e84cce7a4f99}, !- Name
  {00af2cd0-ce27-43dd-9530-eca07cd07f84}; !- HVAC Component

OS:Sizing:Zone,
  {1702a9d2-5870-4994-ac30-c5ad7c0eadc7}, !- Handle
  {00af2cd0-ce27-43dd-9530-eca07cd07f84}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2cdbde70-68c9-4744-8943-a3809f68b507}, !- Handle
  Building Story 3 ThermalZone Zone HVAC Equipment List, !- Name
  {00af2cd0-ce27-43dd-9530-eca07cd07f84}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bd8008b2-559a-47b2-bb05-2c8eb41a6581}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:SubSurface,
  {e37b2602-7a27-44c9-9dfe-6d6d2607bb1a}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1a9fd3f1-f216-4d26-bb97-82858096167d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  43.7250805124256, 0.00804427761431224, 1.66364307721567, !- X,Y,Z Vertex 1 {m}
  43.7250805124256, 0.00804427761431224, 0.762, !- X,Y,Z Vertex 2 {m}
  70.1687398307653, 8.66888302883834, 0.762, !- X,Y,Z Vertex 3 {m}
  70.1687398307653, 8.66888302883834, 1.66364307721567; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {62588d5e-bd0c-40c3-a7ae-ee889ca4d523}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d7a6560c-475d-4b11-bb89-a67c4e6fc237}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.00795749598304532, 132.44539875425, 1.66232788105452, !- X,Y,Z Vertex 1 {m}
  0.00795749598304532, 132.44539875425, 0.762, !- X,Y,Z Vertex 2 {m}
  43.6929846974754, 0.0242598086464341, 0.762, !- X,Y,Z Vertex 3 {m}
  43.6929846974754, 0.0242598086464341, 1.66232788105452; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9da0ff49-003a-458e-8253-71509b9920e2}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {83d6cb32-25f0-4614-845e-a9815c3ad70a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  70.1849205611199, 8.70091011467455, 1.66232788146456, !- X,Y,Z Vertex 1 {m}
  70.1849205611199, 8.70091011467455, 0.762, !- X,Y,Z Vertex 2 {m}
  26.4994395733418, 141.121715732086, 0.762, !- X,Y,Z Vertex 3 {m}
  26.4994395733418, 141.121715732086, 1.66232788146456; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e201ea45-a7c1-4088-bc3a-37e2c854e673}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {023cfd34-fa1c-4475-b156-b66a2b26dd2d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.4673436159994, 141.13793138456, 1.66364310881845, !- X,Y,Z Vertex 1 {m}
  26.4673436159994, 141.13793138456, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0241383687297905, 132.477425718644, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0241383687297905, 132.477425718644, 1.66364310881845; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f621abba-0b36-45af-8b89-e9e43817b1ed}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5e6c299b-b9f6-4373-9555-4219b10e2847}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.00795749598304532, 132.44539875425, 4.66232788105452, !- X,Y,Z Vertex 1 {m}
  0.00795749598304532, 132.44539875425, 3.762, !- X,Y,Z Vertex 2 {m}
  43.6929846974754, 0.0242598086464341, 3.762, !- X,Y,Z Vertex 3 {m}
  43.6929846974754, 0.0242598086464341, 4.66232788105452; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {13b30028-72f2-4d76-b5f9-de00ba18a6fb}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bf0df4ea-ff2a-4908-859c-1be3413fe050}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.4673436159994, 141.13793138456, 4.66364310881845, !- X,Y,Z Vertex 1 {m}
  26.4673436159994, 141.13793138456, 3.762, !- X,Y,Z Vertex 2 {m}
  0.0241383687297905, 132.477425718644, 3.762, !- X,Y,Z Vertex 3 {m}
  0.0241383687297905, 132.477425718644, 4.66364310881845; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d2f53374-58da-4bb7-8dd1-d091a621b99e}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7f25e23b-0da0-40ca-ba47-69ae287d2d61}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  70.1849205611199, 8.70091011467455, 4.66232788146456, !- X,Y,Z Vertex 1 {m}
  70.1849205611199, 8.70091011467455, 3.762, !- X,Y,Z Vertex 2 {m}
  26.4994395733418, 141.121715732086, 3.762, !- X,Y,Z Vertex 3 {m}
  26.4994395733418, 141.121715732086, 4.66232788146456; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {15fa68b2-05d2-4a59-8e3f-37db7aa3fbfa}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0ccbf1c3-fa55-4980-8baf-0f75a846bb94}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  43.7250805124256, 0.00804427761431224, 4.66364307721567, !- X,Y,Z Vertex 1 {m}
  43.7250805124256, 0.00804427761431224, 3.762, !- X,Y,Z Vertex 2 {m}
  70.1687398307653, 8.66888302883834, 3.762, !- X,Y,Z Vertex 3 {m}
  70.1687398307653, 8.66888302883834, 4.66364307721567; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3b94fd11-b0ed-43e1-9a39-2efe9a0bd490}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {11357b18-0754-4f57-8f00-52d71603d48a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.00795749598304532, 132.44539875425, 7.66232788105452, !- X,Y,Z Vertex 1 {m}
  0.00795749598304532, 132.44539875425, 6.762, !- X,Y,Z Vertex 2 {m}
  43.6929846974754, 0.0242598086464341, 6.762, !- X,Y,Z Vertex 3 {m}
  43.6929846974754, 0.0242598086464341, 7.66232788105452; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {88788c79-88c3-48c8-b98e-bd50f382c842}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {21d312c4-fcfe-4499-be2f-8cb797ccad17}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  70.1849205611199, 8.70091011467455, 7.66232788146456, !- X,Y,Z Vertex 1 {m}
  70.1849205611199, 8.70091011467455, 6.762, !- X,Y,Z Vertex 2 {m}
  26.4994395733418, 141.121715732086, 6.762, !- X,Y,Z Vertex 3 {m}
  26.4994395733418, 141.121715732086, 7.66232788146456; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {89b69e66-a63b-4151-8f85-06da9e2b9824}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {58507612-6a65-48ea-a060-643847190d51}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.4673436159994, 141.13793138456, 7.66364310881845, !- X,Y,Z Vertex 1 {m}
  26.4673436159994, 141.13793138456, 6.762, !- X,Y,Z Vertex 2 {m}
  0.0241383687297905, 132.477425718644, 6.762, !- X,Y,Z Vertex 3 {m}
  0.0241383687297905, 132.477425718644, 7.66364310881845; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {303bb75f-4c43-40a9-bb21-886cdbf76dae}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c6b36455-b850-496b-a46f-f3e96467a522}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  43.7250805124256, 0.00804427761431224, 7.66364307721567, !- X,Y,Z Vertex 1 {m}
  43.7250805124256, 0.00804427761431224, 6.762, !- X,Y,Z Vertex 2 {m}
  70.1687398307653, 8.66888302883834, 6.762, !- X,Y,Z Vertex 3 {m}
  70.1687398307653, 8.66888302883834, 7.66364307721567; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {4cf12392-dee8-4368-9fb4-677f4263876c}, !- Handle
  Building Residential 1 Space,           !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {978b5a45-fff2-4f9f-bf2d-20799959359a}, !- Handle
  Shading Surface 1,                      !- Name
  ,                                       !- Construction Name
  {4cf12392-dee8-4368-9fb4-677f4263876c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  70.1928781497235, 8.67678882151651, 0,  !- X,Y,Z Vertex 1 {m}
  43.7009421934674, 0.000138484936144323, 0, !- X,Y,Z Vertex 2 {m}
  -8.99547103472287e-12, 132.46952007796, 0, !- X,Y,Z Vertex 3 {m}
  26.4914819847382, 141.145837025244, 0;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f129b675-24e7-4a34-a685-7eb14e58c92c}, !- Handle
  Shading Surface 2,                      !- Name
  ,                                       !- Construction Name
  {4cf12392-dee8-4368-9fb4-677f4263876c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  43.7009421934674, 0.000138484936144323, 12, !- X,Y,Z Vertex 1 {m}
  43.7009421934674, 0.000138484936144323, 0, !- X,Y,Z Vertex 2 {m}
  70.1928781497235, 8.67678882151651, 0,  !- X,Y,Z Vertex 3 {m}
  70.1928781497235, 8.67678882151651, 12; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {b3219e38-cdf2-4275-bec9-67fc2c82c36a}, !- Handle
  Shading Surface 3,                      !- Name
  ,                                       !- Construction Name
  {4cf12392-dee8-4368-9fb4-677f4263876c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -8.99547103472287e-12, 132.46952007796, 12, !- X,Y,Z Vertex 1 {m}
  -8.99547103472287e-12, 132.46952007796, 0, !- X,Y,Z Vertex 2 {m}
  43.7009421934674, 0.000138484936144323, 0, !- X,Y,Z Vertex 3 {m}
  43.7009421934674, 0.000138484936144323, 12; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {100ae780-00b8-4261-bdad-0d4280737de8}, !- Handle
  Shading Surface 4,                      !- Name
  ,                                       !- Construction Name
  {4cf12392-dee8-4368-9fb4-677f4263876c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  26.4914819847382, 141.145837025244, 12, !- X,Y,Z Vertex 1 {m}
  26.4914819847382, 141.145837025244, 0,  !- X,Y,Z Vertex 2 {m}
  -8.99547103472287e-12, 132.46952007796, 0, !- X,Y,Z Vertex 3 {m}
  -8.99547103472287e-12, 132.46952007796, 12; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {526aec20-7f6b-481e-af57-377913991711}, !- Handle
  Shading Surface 5,                      !- Name
  ,                                       !- Construction Name
  {4cf12392-dee8-4368-9fb4-677f4263876c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  70.1928781497235, 8.67678882151651, 12, !- X,Y,Z Vertex 1 {m}
  70.1928781497235, 8.67678882151651, 0,  !- X,Y,Z Vertex 2 {m}
  26.4914819847382, 141.145837025244, 0,  !- X,Y,Z Vertex 3 {m}
  26.4914819847382, 141.145837025244, 12; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d8e3bd04-4876-476b-8b4b-07011709dac1}, !- Handle
  Shading Surface 6,                      !- Name
  ,                                       !- Construction Name
  {4cf12392-dee8-4368-9fb4-677f4263876c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  26.4914819847382, 141.145837025244, 12, !- X,Y,Z Vertex 1 {m}
  -8.99547103472287e-12, 132.46952007796, 12, !- X,Y,Z Vertex 2 {m}
  43.7009421934674, 0.000138484936144323, 12, !- X,Y,Z Vertex 3 {m}
  70.1928781497235, 8.67678882151651, 12; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {d7c28da5-48c5-4f9a-a2a3-9a8e6066f213}, !- Handle
  Building Residential 1 Space 1,         !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {8227dfbc-eaaf-4e0c-b8a2-d8275a5b68f8}, !- Handle
  Shading Surface 7,                      !- Name
  ,                                       !- Construction Name
  {d7c28da5-48c5-4f9a-a2a3-9a8e6066f213}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  70.1928781497235, 8.67678882151651, 0,  !- X,Y,Z Vertex 1 {m}
  43.7009421934674, 0.000138484936144323, 0, !- X,Y,Z Vertex 2 {m}
  -8.99547103472287e-12, 132.46952007796, 0, !- X,Y,Z Vertex 3 {m}
  26.4914819847382, 141.145837025244, 0;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {436c3c12-3299-43da-82f7-78bd5e73b360}, !- Handle
  Shading Surface 8,                      !- Name
  ,                                       !- Construction Name
  {d7c28da5-48c5-4f9a-a2a3-9a8e6066f213}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  43.7009421934674, 0.000138484936144323, 9, !- X,Y,Z Vertex 1 {m}
  43.7009421934674, 0.000138484936144323, 0, !- X,Y,Z Vertex 2 {m}
  70.1928781497235, 8.67678882151651, 0,  !- X,Y,Z Vertex 3 {m}
  70.1928781497235, 8.67678882151651, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {1380112f-389f-43d5-8ea3-baa5d2398183}, !- Handle
  Shading Surface 9,                      !- Name
  ,                                       !- Construction Name
  {d7c28da5-48c5-4f9a-a2a3-9a8e6066f213}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -8.99547103472287e-12, 132.46952007796, 9, !- X,Y,Z Vertex 1 {m}
  -8.99547103472287e-12, 132.46952007796, 0, !- X,Y,Z Vertex 2 {m}
  43.7009421934674, 0.000138484936144323, 0, !- X,Y,Z Vertex 3 {m}
  43.7009421934674, 0.000138484936144323, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {79c57b19-20cf-4ace-9aa2-f0d9264a0a93}, !- Handle
  Shading Surface 10,                     !- Name
  ,                                       !- Construction Name
  {d7c28da5-48c5-4f9a-a2a3-9a8e6066f213}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  26.4914819847382, 141.145837025244, 9,  !- X,Y,Z Vertex 1 {m}
  26.4914819847382, 141.145837025244, 0,  !- X,Y,Z Vertex 2 {m}
  -8.99547103472287e-12, 132.46952007796, 0, !- X,Y,Z Vertex 3 {m}
  -8.99547103472287e-12, 132.46952007796, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {4e2cd77a-2d5d-4d93-bfa7-4543632fddae}, !- Handle
  Shading Surface 11,                     !- Name
  ,                                       !- Construction Name
  {d7c28da5-48c5-4f9a-a2a3-9a8e6066f213}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  70.1928781497235, 8.67678882151651, 9,  !- X,Y,Z Vertex 1 {m}
  70.1928781497235, 8.67678882151651, 0,  !- X,Y,Z Vertex 2 {m}
  26.4914819847382, 141.145837025244, 0,  !- X,Y,Z Vertex 3 {m}
  26.4914819847382, 141.145837025244, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {7bb8d65b-5fe5-495d-8daa-214e0f1677df}, !- Handle
  Shading Surface 12,                     !- Name
  ,                                       !- Construction Name
  {d7c28da5-48c5-4f9a-a2a3-9a8e6066f213}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  26.4914819847382, 141.145837025244, 9,  !- X,Y,Z Vertex 1 {m}
  -8.99547103472287e-12, 132.46952007796, 9, !- X,Y,Z Vertex 2 {m}
  43.7009421934674, 0.000138484936144323, 9, !- X,Y,Z Vertex 3 {m}
  70.1928781497235, 8.67678882151651, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {d48f500a-bcb0-46e1-ac5d-e45aabeaab9f}, !- Handle
  Building Residential 1 Space 2,         !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {d5574d9f-c0e9-4ba5-83c1-50191285091b}, !- Handle
  Shading Surface 13,                     !- Name
  ,                                       !- Construction Name
  {d48f500a-bcb0-46e1-ac5d-e45aabeaab9f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  26.4914819847382, 141.145837025244, 3,  !- X,Y,Z Vertex 1 {m}
  26.4914819847382, 141.145837025244, 0,  !- X,Y,Z Vertex 2 {m}
  -8.99547103472287e-12, 132.46952007796, 0, !- X,Y,Z Vertex 3 {m}
  -8.99547103472287e-12, 132.46952007796, 3; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e1fe6d4f-ee17-48e3-8418-28f0bc091b7f}, !- Handle
  Shading Surface 14,                     !- Name
  ,                                       !- Construction Name
  {d48f500a-bcb0-46e1-ac5d-e45aabeaab9f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  70.1928781497235, 8.67678882151651, 3,  !- X,Y,Z Vertex 1 {m}
  70.1928781497235, 8.67678882151651, 0,  !- X,Y,Z Vertex 2 {m}
  26.4914819847382, 141.145837025244, 0,  !- X,Y,Z Vertex 3 {m}
  26.4914819847382, 141.145837025244, 3;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e3fce31d-6b43-463b-906c-5df02ee7832a}, !- Handle
  Shading Surface 15,                     !- Name
  ,                                       !- Construction Name
  {d48f500a-bcb0-46e1-ac5d-e45aabeaab9f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  26.4914819847382, 141.145837025244, 3,  !- X,Y,Z Vertex 1 {m}
  -8.99547103472287e-12, 132.46952007796, 3, !- X,Y,Z Vertex 2 {m}
  43.7009421934674, 0.000138484936144323, 3, !- X,Y,Z Vertex 3 {m}
  70.1928781497235, 8.67678882151651, 3;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c78663ad-a46f-4222-b40f-9a9f4e6c97b1}, !- Handle
  Shading Surface 16,                     !- Name
  ,                                       !- Construction Name
  {d48f500a-bcb0-46e1-ac5d-e45aabeaab9f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  70.1928781497235, 8.67678882151651, 0,  !- X,Y,Z Vertex 1 {m}
  43.7009421934674, 0.000138484936144323, 0, !- X,Y,Z Vertex 2 {m}
  -8.99547103472287e-12, 132.46952007796, 0, !- X,Y,Z Vertex 3 {m}
  26.4914819847382, 141.145837025244, 0;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {015f6487-ed27-40ff-9a19-4110ef73eace}, !- Handle
  Shading Surface 17,                     !- Name
  ,                                       !- Construction Name
  {d48f500a-bcb0-46e1-ac5d-e45aabeaab9f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  43.7009421934674, 0.000138484936144323, 3, !- X,Y,Z Vertex 1 {m}
  43.7009421934674, 0.000138484936144323, 0, !- X,Y,Z Vertex 2 {m}
  70.1928781497235, 8.67678882151651, 0,  !- X,Y,Z Vertex 3 {m}
  70.1928781497235, 8.67678882151651, 3;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {a783c45a-c151-494b-a5bc-9f4ad0239a5f}, !- Handle
  Shading Surface 18,                     !- Name
  ,                                       !- Construction Name
  {d48f500a-bcb0-46e1-ac5d-e45aabeaab9f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -8.99547103472287e-12, 132.46952007796, 3, !- X,Y,Z Vertex 1 {m}
  -8.99547103472287e-12, 132.46952007796, 0, !- X,Y,Z Vertex 2 {m}
  43.7009421934674, 0.000138484936144323, 0, !- X,Y,Z Vertex 3 {m}
  43.7009421934674, 0.000138484936144323, 3; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {21c6dfa1-09eb-43e5-bcfa-41b049b91826}, !- Handle
  Building Residential 1 Space 3,         !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {18f62a3a-af55-4d2b-a429-024d2c444a3b}, !- Handle
  Shading Surface 19,                     !- Name
  ,                                       !- Construction Name
  {21c6dfa1-09eb-43e5-bcfa-41b049b91826}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  70.1928781497235, 8.67678882151651, 3,  !- X,Y,Z Vertex 1 {m}
  70.1928781497235, 8.67678882151651, 0,  !- X,Y,Z Vertex 2 {m}
  26.4914819847382, 141.145837025244, 0,  !- X,Y,Z Vertex 3 {m}
  26.4914819847382, 141.145837025244, 3;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {733304a7-082b-45b5-9d36-adb5b37b7026}, !- Handle
  Shading Surface 20,                     !- Name
  ,                                       !- Construction Name
  {21c6dfa1-09eb-43e5-bcfa-41b049b91826}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  26.4914819847382, 141.145837025244, 3,  !- X,Y,Z Vertex 1 {m}
  -8.99547103472287e-12, 132.46952007796, 3, !- X,Y,Z Vertex 2 {m}
  43.7009421934674, 0.000138484936144323, 3, !- X,Y,Z Vertex 3 {m}
  70.1928781497235, 8.67678882151651, 3;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d7da5ae1-bb4b-4c2a-9f59-1e19d56db565}, !- Handle
  Shading Surface 21,                     !- Name
  ,                                       !- Construction Name
  {21c6dfa1-09eb-43e5-bcfa-41b049b91826}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  70.1928781497235, 8.67678882151651, 0,  !- X,Y,Z Vertex 1 {m}
  43.7009421934674, 0.000138484936144323, 0, !- X,Y,Z Vertex 2 {m}
  -8.99547103472287e-12, 132.46952007796, 0, !- X,Y,Z Vertex 3 {m}
  26.4914819847382, 141.145837025244, 0;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {eeec4188-f26f-4793-9d3c-c85caa1e39ec}, !- Handle
  Shading Surface 22,                     !- Name
  ,                                       !- Construction Name
  {21c6dfa1-09eb-43e5-bcfa-41b049b91826}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  43.7009421934674, 0.000138484936144323, 3, !- X,Y,Z Vertex 1 {m}
  43.7009421934674, 0.000138484936144323, 0, !- X,Y,Z Vertex 2 {m}
  70.1928781497235, 8.67678882151651, 0,  !- X,Y,Z Vertex 3 {m}
  70.1928781497235, 8.67678882151651, 3;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c7947be4-ee6c-4a17-8f84-973eb15f68c9}, !- Handle
  Shading Surface 23,                     !- Name
  ,                                       !- Construction Name
  {21c6dfa1-09eb-43e5-bcfa-41b049b91826}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -8.99547103472287e-12, 132.46952007796, 3, !- X,Y,Z Vertex 1 {m}
  -8.99547103472287e-12, 132.46952007796, 0, !- X,Y,Z Vertex 2 {m}
  43.7009421934674, 0.000138484936144323, 0, !- X,Y,Z Vertex 3 {m}
  43.7009421934674, 0.000138484936144323, 3; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {bf85b8ab-aef7-48c5-acf8-09a4ea9489d5}, !- Handle
  Shading Surface 24,                     !- Name
  ,                                       !- Construction Name
  {21c6dfa1-09eb-43e5-bcfa-41b049b91826}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  26.4914819847382, 141.145837025244, 3,  !- X,Y,Z Vertex 1 {m}
  26.4914819847382, 141.145837025244, 0,  !- X,Y,Z Vertex 2 {m}
  -8.99547103472287e-12, 132.46952007796, 0, !- X,Y,Z Vertex 3 {m}
  -8.99547103472287e-12, 132.46952007796, 3; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {a90b1b8e-b639-4b3b-9332-56c4fc8ba50f}, !- Handle
  Building Residential 1 Space 4,         !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {cf1bc239-d2b7-4118-93df-9194ec6a1663}, !- Handle
  Shading Surface 25,                     !- Name
  ,                                       !- Construction Name
  {a90b1b8e-b639-4b3b-9332-56c4fc8ba50f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  70.1928781497235, 8.67678882151651, 0,  !- X,Y,Z Vertex 1 {m}
  43.7009421934674, 0.000138484936144323, 0, !- X,Y,Z Vertex 2 {m}
  -8.99547103472287e-12, 132.46952007796, 0, !- X,Y,Z Vertex 3 {m}
  26.4914819847382, 141.145837025244, 0;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {970391e7-c6a5-4c83-865b-848db6c2694f}, !- Handle
  Shading Surface 26,                     !- Name
  ,                                       !- Construction Name
  {a90b1b8e-b639-4b3b-9332-56c4fc8ba50f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -8.99547103472287e-12, 132.46952007796, 9, !- X,Y,Z Vertex 1 {m}
  -8.99547103472287e-12, 132.46952007796, 0, !- X,Y,Z Vertex 2 {m}
  43.7009421934674, 0.000138484936144323, 0, !- X,Y,Z Vertex 3 {m}
  43.7009421934674, 0.000138484936144323, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {84e44de3-7cdb-4f97-9116-0ffac22e36f5}, !- Handle
  Shading Surface 27,                     !- Name
  ,                                       !- Construction Name
  {a90b1b8e-b639-4b3b-9332-56c4fc8ba50f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  43.7009421934674, 0.000138484936144323, 9, !- X,Y,Z Vertex 1 {m}
  43.7009421934674, 0.000138484936144323, 0, !- X,Y,Z Vertex 2 {m}
  70.1928781497235, 8.67678882151651, 0,  !- X,Y,Z Vertex 3 {m}
  70.1928781497235, 8.67678882151651, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {b63aa7ff-08e3-4749-88b0-b76b0e51f58f}, !- Handle
  Shading Surface 28,                     !- Name
  ,                                       !- Construction Name
  {a90b1b8e-b639-4b3b-9332-56c4fc8ba50f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  70.1928781497235, 8.67678882151651, 9,  !- X,Y,Z Vertex 1 {m}
  70.1928781497235, 8.67678882151651, 0,  !- X,Y,Z Vertex 2 {m}
  26.4914819847382, 141.145837025244, 0,  !- X,Y,Z Vertex 3 {m}
  26.4914819847382, 141.145837025244, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {35adabd6-4cd9-49a5-8b7b-7c65a2062c3a}, !- Handle
  Shading Surface 29,                     !- Name
  ,                                       !- Construction Name
  {a90b1b8e-b639-4b3b-9332-56c4fc8ba50f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  26.4914819847382, 141.145837025244, 9,  !- X,Y,Z Vertex 1 {m}
  26.4914819847382, 141.145837025244, 0,  !- X,Y,Z Vertex 2 {m}
  -8.99547103472287e-12, 132.46952007796, 0, !- X,Y,Z Vertex 3 {m}
  -8.99547103472287e-12, 132.46952007796, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {2003302b-bdeb-46ee-b8b1-4faa787b0d50}, !- Handle
  Shading Surface 30,                     !- Name
  ,                                       !- Construction Name
  {a90b1b8e-b639-4b3b-9332-56c4fc8ba50f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  26.4914819847382, 141.145837025244, 9,  !- X,Y,Z Vertex 1 {m}
  -8.99547103472287e-12, 132.46952007796, 9, !- X,Y,Z Vertex 2 {m}
  43.7009421934674, 0.000138484936144323, 9, !- X,Y,Z Vertex 3 {m}
  70.1928781497235, 8.67678882151651, 9;  !- X,Y,Z Vertex 4 {m}

OS:DefaultScheduleSet,
  {c7dc1a46-a3e4-46ed-978e-ec0eef484465}, !- Handle
  Story Top Blended Space Type Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {20462c9b-2d03-44b6-9047-237143a58f73}, !- Handle
  Story Top Blended Space Type Thermostat, !- Name
  {2acd184e-54c1-48da-8146-ec2b7fead178}, !- Heating Setpoint Temperature Schedule Name
  {79059eb6-c3bc-4d59-8c79-b7db6aead7c1}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultScheduleSet,
  {2491112d-c7de-4bef-8188-4531efccfc5b}, !- Handle
  Story Mid Blended Space Type Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {056eb514-f0d5-4611-b171-7e5429607a24}, !- Handle
  Story Mid Blended Space Type Thermostat, !- Name
  {2acd184e-54c1-48da-8146-ec2b7fead178}, !- Heating Setpoint Temperature Schedule Name
  {79059eb6-c3bc-4d59-8c79-b7db6aead7c1}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultScheduleSet,
  {52bcc60b-d118-4a7f-9aee-06cbaa2cdf14}, !- Handle
  Story Ground Blended Space Type Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {085098f1-2a9b-4480-bcdc-7baffd4259e4}, !- Handle
  Story Ground Blended Space Type Thermostat, !- Name
  {2acd184e-54c1-48da-8146-ec2b7fead178}, !- Heating Setpoint Temperature Schedule Name
  {79059eb6-c3bc-4d59-8c79-b7db6aead7c1}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {e8d674ae-7ae1-4e11-8464-b8f623a82ed6}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {c077c54a-b03a-4efd-bf6a-eef11ba40b8d}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {7542137a-0672-4bc0-a75c-21c488d729b3}, !- Plant Side Inlet Node Name
  {70005872-96d5-4954-b16b-a6af5deb3457}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {d82b0961-2746-4c3e-bd05-467d9ad5aaa8}, !- Demand Side Inlet Node Name
  {813e1669-06da-48fe-a2ff-d5aa559368e2}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {0bdc6f23-a2f5-486b-a7e6-639d9d18616c}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {1d50f97d-830d-496d-bda4-62cf605600e1}, !- Demand Mixer Name
  {9c9967d9-5319-4a21-ac73-fc2d1aac78bd}, !- Demand Splitter Name
  {f0b58cf7-a519-4e6b-adb9-6fb24a0cc9b7}, !- Supply Mixer Name
  {136d4396-9f4e-4d50-8a77-46163f9018ed}; !- Supply Splitter Name

OS:Node,
  {ebb850b9-0a92-4d6e-b4cc-a8f885890ab4}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {7542137a-0672-4bc0-a75c-21c488d729b3}, !- Inlet Port
  {eaf530e2-559e-471b-9a3c-352638f15216}; !- Outlet Port

OS:Node,
  {c077c54a-b03a-4efd-bf6a-eef11ba40b8d}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {bd4aa7e7-71b7-43ad-9c0a-1bf9985d1c9d}, !- Inlet Port
  {70005872-96d5-4954-b16b-a6af5deb3457}; !- Outlet Port

OS:Node,
  {b21ecb94-5156-49a1-b06a-d67d06776eff}, !- Handle
  Boiler Inlet Water Node,                !- Name
  {49437afd-939f-414f-9804-bc6ebef7c757}, !- Inlet Port
  {bfe983ae-0b18-426b-89ab-f3f5283f2a1a}; !- Outlet Port

OS:Connector:Mixer,
  {f0b58cf7-a519-4e6b-adb9-6fb24a0cc9b7}, !- Handle
  Connector Mixer 3,                      !- Name
  {70d9a879-e4c8-4b79-b835-d231721b7303}, !- Outlet Branch Name
  {3c217208-662f-4948-91c3-a4e5db87211e}, !- Inlet Branch Name 1
  {06679640-f772-4853-b441-610ef899e87f}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {136d4396-9f4e-4d50-8a77-46163f9018ed}, !- Handle
  Connector Splitter 3,                   !- Name
  {556cd38a-f874-4f56-816b-a578fa1d0252}, !- Inlet Branch Name
  {49437afd-939f-414f-9804-bc6ebef7c757}, !- Outlet Branch Name 1
  {82b62d09-b91c-465d-858c-77ec0d2fba6f}; !- Outlet Branch Name 2

OS:Connection,
  {7542137a-0672-4bc0-a75c-21c488d729b3}, !- Handle
  {8b2a5958-7b69-4dac-baa7-9eaf7bc78bc7}, !- Name
  {e8d674ae-7ae1-4e11-8464-b8f623a82ed6}, !- Source Object
  14,                                     !- Outlet Port
  {ebb850b9-0a92-4d6e-b4cc-a8f885890ab4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49437afd-939f-414f-9804-bc6ebef7c757}, !- Handle
  {ba94580e-6e67-417b-a290-a4d9844dc0cc}, !- Name
  {136d4396-9f4e-4d50-8a77-46163f9018ed}, !- Source Object
  3,                                      !- Outlet Port
  {b21ecb94-5156-49a1-b06a-d67d06776eff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70005872-96d5-4954-b16b-a6af5deb3457}, !- Handle
  {6aa37e4f-4bc3-48f9-a17b-84b4a1498a62}, !- Name
  {c077c54a-b03a-4efd-bf6a-eef11ba40b8d}, !- Source Object
  3,                                      !- Outlet Port
  {e8d674ae-7ae1-4e11-8464-b8f623a82ed6}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {4c37b76d-c7d2-46bb-b17e-e636a92c0946}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {d82b0961-2746-4c3e-bd05-467d9ad5aaa8}, !- Inlet Port
  {fb061706-86a9-4888-82f6-2402194359e6}; !- Outlet Port

OS:Node,
  {531c923b-55ee-4330-b290-ee79e19a4323}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {2576f3d4-e087-4c06-beba-5cb0b6fbe409}, !- Inlet Port
  {813e1669-06da-48fe-a2ff-d5aa559368e2}; !- Outlet Port

OS:Node,
  {dd2a70c4-6ade-4e46-a998-180e915293c8}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {7297ae1c-d3b0-43ac-8cf8-f98a6b12870a}, !- Inlet Port
  {e487efe2-cbba-496e-9e71-969c93f0c076}; !- Outlet Port

OS:Connector:Mixer,
  {1d50f97d-830d-496d-bda4-62cf605600e1}, !- Handle
  Connector Mixer 4,                      !- Name
  {61734c1d-0723-4288-b8e5-6a6141fb64b0}, !- Outlet Branch Name
  {c58b0b92-4679-4d05-9ce7-2547aeb42f9a}, !- Inlet Branch Name 1
  {b4855731-b31d-4049-b5a7-9bd14e495f28}, !- Inlet Branch Name 2
  {c7a9745b-4cde-4afb-b8e7-0af9c5e84264}, !- Inlet Branch Name 3
  {0a391098-d33b-4335-8813-d0c23da7fa8f}; !- Inlet Branch Name 4

OS:Connector:Splitter,
  {9c9967d9-5319-4a21-ac73-fc2d1aac78bd}, !- Handle
  Connector Splitter 4,                   !- Name
  {dcf03121-c2e0-40fe-9c38-5c1c8b6f9baf}, !- Inlet Branch Name
  {7297ae1c-d3b0-43ac-8cf8-f98a6b12870a}, !- Outlet Branch Name 1
  {b8d6125f-310c-4ec2-a6ba-f4daec1ffaf9}, !- Outlet Branch Name 2
  {8d4bf079-5309-495c-8d1e-f5e1c7b658bb}, !- Outlet Branch Name 3
  {5d0ef2bd-634d-46fd-bb64-1a97a1c7d55e}; !- Outlet Branch Name 4

OS:Connection,
  {d82b0961-2746-4c3e-bd05-467d9ad5aaa8}, !- Handle
  {d3a0b494-6e17-41e5-a23d-9c6412bc95d8}, !- Name
  {e8d674ae-7ae1-4e11-8464-b8f623a82ed6}, !- Source Object
  17,                                     !- Outlet Port
  {4c37b76d-c7d2-46bb-b17e-e636a92c0946}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7297ae1c-d3b0-43ac-8cf8-f98a6b12870a}, !- Handle
  {85783ba1-7c62-4961-a17b-b879d2230198}, !- Name
  {9c9967d9-5319-4a21-ac73-fc2d1aac78bd}, !- Source Object
  3,                                      !- Outlet Port
  {dd2a70c4-6ade-4e46-a998-180e915293c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {813e1669-06da-48fe-a2ff-d5aa559368e2}, !- Handle
  {2a67beca-e762-4e20-a2b2-cb1c3dcb3054}, !- Name
  {531c923b-55ee-4330-b290-ee79e19a4323}, !- Source Object
  3,                                      !- Outlet Port
  {e8d674ae-7ae1-4e11-8464-b8f623a82ed6}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {28b34adc-d0fc-4e51-8341-d9973c4958a3}, !- Handle
  {e8d674ae-7ae1-4e11-8464-b8f623a82ed6}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {0bdc6f23-a2f5-486b-a7e6-639d9d18616c}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Schedule:Ruleset,
  {4ffd9fe6-3bae-4fcc-b3a0-46a54ecc8cd4}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {b9eda147-17b0-4773-9e57-f8c031672d26}, !- Schedule Type Limits Name
  {03222832-ced6-43ad-9af8-a8ebbbcbe480}; !- Default Day Schedule Name

OS:Schedule:Day,
  {03222832-ced6-43ad-9af8-a8ebbbcbe480}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {b9eda147-17b0-4773-9e57-f8c031672d26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {eb0b04b3-5960-419b-b7d4-fe2e95036d40}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {4ffd9fe6-3bae-4fcc-b3a0-46a54ecc8cd4}, !- Schedule Name
  {c077c54a-b03a-4efd-bf6a-eef11ba40b8d}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {6f6054b7-5c8f-4ebb-84c9-5cb2c9a64043}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {eaf530e2-559e-471b-9a3c-352638f15216}, !- Inlet Node Name
  {f16e9f02-64d5-4aa3-9984-e488ef3a22fc}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {c0b870ed-a1e8-467e-94e4-ab9895ae3ec0}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {f16e9f02-64d5-4aa3-9984-e488ef3a22fc}, !- Inlet Port
  {556cd38a-f874-4f56-816b-a578fa1d0252}; !- Outlet Port

OS:Connection,
  {eaf530e2-559e-471b-9a3c-352638f15216}, !- Handle
  {7571bd78-fbbb-4191-8d8f-c0e053e32f5a}, !- Name
  {ebb850b9-0a92-4d6e-b4cc-a8f885890ab4}, !- Source Object
  3,                                      !- Outlet Port
  {6f6054b7-5c8f-4ebb-84c9-5cb2c9a64043}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f16e9f02-64d5-4aa3-9984-e488ef3a22fc}, !- Handle
  {783aecc9-aa84-4661-90d4-594676552d02}, !- Name
  {6f6054b7-5c8f-4ebb-84c9-5cb2c9a64043}, !- Source Object
  3,                                      !- Outlet Port
  {c0b870ed-a1e8-467e-94e4-ab9895ae3ec0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {556cd38a-f874-4f56-816b-a578fa1d0252}, !- Handle
  {2a9c0060-c03e-4617-9a0b-3cc778d376c5}, !- Name
  {c0b870ed-a1e8-467e-94e4-ab9895ae3ec0}, !- Source Object
  3,                                      !- Outlet Port
  {136d4396-9f4e-4d50-8a77-46163f9018ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {fbbe32fe-b0e3-4fd5-8619-222a82d7a31c}, !- Handle
  Boiler,                                 !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.78,                                   !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  ,                                       !- Normalized Boiler Efficiency Curve Name
  82.2222222222223,                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {bfe983ae-0b18-426b-89ab-f3f5283f2a1a}, !- Boiler Water Inlet Node Name
  {59107ea9-cf41-4b2b-b82b-a472b1e338b9}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {0974981c-9b74-4929-9b4b-6c8983bdea97}, !- Handle
  Boiler Outlet Water Node,               !- Name
  {59107ea9-cf41-4b2b-b82b-a472b1e338b9}, !- Inlet Port
  {3c217208-662f-4948-91c3-a4e5db87211e}; !- Outlet Port

OS:Connection,
  {bfe983ae-0b18-426b-89ab-f3f5283f2a1a}, !- Handle
  {1aeeb33d-4f23-48b2-9cc3-3bec1bc7f116}, !- Name
  {b21ecb94-5156-49a1-b06a-d67d06776eff}, !- Source Object
  3,                                      !- Outlet Port
  {fbbe32fe-b0e3-4fd5-8619-222a82d7a31c}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {59107ea9-cf41-4b2b-b82b-a472b1e338b9}, !- Handle
  {0a563fa3-530b-4672-af83-d08ce3471be3}, !- Name
  {fbbe32fe-b0e3-4fd5-8619-222a82d7a31c}, !- Source Object
  13,                                     !- Outlet Port
  {0974981c-9b74-4929-9b4b-6c8983bdea97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c217208-662f-4948-91c3-a4e5db87211e}, !- Handle
  {5a3c37bb-19ce-4c7e-b8fb-0cd2f28afe31}, !- Name
  {0974981c-9b74-4929-9b4b-6c8983bdea97}, !- Source Object
  3,                                      !- Outlet Port
  {f0b58cf7-a519-4e6b-adb9-6fb24a0cc9b7}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9cf7480c-770c-449c-a38f-1d58e794927f}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {5359cba9-892b-40ab-afd1-cf3d66d494bf}, !- Inlet Node Name
  {431374cc-b40a-4508-ad92-61382a2287da}; !- Outlet Node Name

OS:Node,
  {bd1ea203-cd92-47bc-8846-230bd512f574}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {82b62d09-b91c-465d-858c-77ec0d2fba6f}, !- Inlet Port
  {5359cba9-892b-40ab-afd1-cf3d66d494bf}; !- Outlet Port

OS:Connection,
  {82b62d09-b91c-465d-858c-77ec0d2fba6f}, !- Handle
  {fd51bdb8-fe37-4e07-9f71-ffeb03746d51}, !- Name
  {136d4396-9f4e-4d50-8a77-46163f9018ed}, !- Source Object
  4,                                      !- Outlet Port
  {bd1ea203-cd92-47bc-8846-230bd512f574}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {66ca5bb0-0c5a-4cba-b03d-044f249d58f4}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {431374cc-b40a-4508-ad92-61382a2287da}, !- Inlet Port
  {06679640-f772-4853-b441-610ef899e87f}; !- Outlet Port

OS:Connection,
  {5359cba9-892b-40ab-afd1-cf3d66d494bf}, !- Handle
  {604e2d60-5194-4a73-b730-30df98aab9ec}, !- Name
  {bd1ea203-cd92-47bc-8846-230bd512f574}, !- Source Object
  3,                                      !- Outlet Port
  {9cf7480c-770c-449c-a38f-1d58e794927f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {431374cc-b40a-4508-ad92-61382a2287da}, !- Handle
  {83593713-f30d-42ee-9dd1-076885e3ed29}, !- Name
  {9cf7480c-770c-449c-a38f-1d58e794927f}, !- Source Object
  3,                                      !- Outlet Port
  {66ca5bb0-0c5a-4cba-b03d-044f249d58f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06679640-f772-4853-b441-610ef899e87f}, !- Handle
  {323a2089-f6e4-4985-8eb4-8d9ccefaea43}, !- Name
  {66ca5bb0-0c5a-4cba-b03d-044f249d58f4}, !- Source Object
  3,                                      !- Outlet Port
  {f0b58cf7-a519-4e6b-adb9-6fb24a0cc9b7}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6dabf3f1-1a5c-47e7-a34c-abe5e1ae00fb}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {e487efe2-cbba-496e-9e71-969c93f0c076}, !- Inlet Node Name
  {569d8852-8b83-4d35-990e-1bfddf183910}; !- Outlet Node Name

OS:Node,
  {a94b07e4-9536-408e-b0bd-2b9c835c2c5d}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {569d8852-8b83-4d35-990e-1bfddf183910}, !- Inlet Port
  {c58b0b92-4679-4d05-9ce7-2547aeb42f9a}; !- Outlet Port

OS:Connection,
  {e487efe2-cbba-496e-9e71-969c93f0c076}, !- Handle
  {d4878d15-9245-4482-aa75-e397046e936b}, !- Name
  {dd2a70c4-6ade-4e46-a998-180e915293c8}, !- Source Object
  3,                                      !- Outlet Port
  {6dabf3f1-1a5c-47e7-a34c-abe5e1ae00fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {569d8852-8b83-4d35-990e-1bfddf183910}, !- Handle
  {98e1bbd0-6f68-413c-851a-789176c5cf11}, !- Name
  {6dabf3f1-1a5c-47e7-a34c-abe5e1ae00fb}, !- Source Object
  3,                                      !- Outlet Port
  {a94b07e4-9536-408e-b0bd-2b9c835c2c5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c58b0b92-4679-4d05-9ce7-2547aeb42f9a}, !- Handle
  {e1ae6f9e-50f0-47c4-86f7-2c32e35ac1de}, !- Name
  {a94b07e4-9536-408e-b0bd-2b9c835c2c5d}, !- Source Object
  3,                                      !- Outlet Port
  {1d50f97d-830d-496d-bda4-62cf605600e1}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {86b1fe71-79d0-40b9-88fd-ec76f296849a}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {777eb1ce-db41-47b5-83d4-8224feba4c3f}, !- Inlet Node Name
  {bd4aa7e7-71b7-43ad-9c0a-1bf9985d1c9d}; !- Outlet Node Name

OS:Node,
  {6a3cf3f8-9169-494f-a681-fc5c48f9d047}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {70d9a879-e4c8-4b79-b835-d231721b7303}, !- Inlet Port
  {777eb1ce-db41-47b5-83d4-8224feba4c3f}; !- Outlet Port

OS:Connection,
  {70d9a879-e4c8-4b79-b835-d231721b7303}, !- Handle
  {0a300d19-a792-4669-8f8e-2dce2cd95689}, !- Name
  {f0b58cf7-a519-4e6b-adb9-6fb24a0cc9b7}, !- Source Object
  2,                                      !- Outlet Port
  {6a3cf3f8-9169-494f-a681-fc5c48f9d047}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {777eb1ce-db41-47b5-83d4-8224feba4c3f}, !- Handle
  {3d1b0117-e827-453c-a8d1-f47dcb4d5c51}, !- Name
  {6a3cf3f8-9169-494f-a681-fc5c48f9d047}, !- Source Object
  3,                                      !- Outlet Port
  {86b1fe71-79d0-40b9-88fd-ec76f296849a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd4aa7e7-71b7-43ad-9c0a-1bf9985d1c9d}, !- Handle
  {44ee0461-44a4-452e-83b9-75e03576fb4d}, !- Name
  {86b1fe71-79d0-40b9-88fd-ec76f296849a}, !- Source Object
  3,                                      !- Outlet Port
  {c077c54a-b03a-4efd-bf6a-eef11ba40b8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5e5a6299-ae18-4096-acce-610f1e63d9dc}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {fb061706-86a9-4888-82f6-2402194359e6}, !- Inlet Node Name
  {d6f9dbad-3930-42b3-960e-5364674616ca}; !- Outlet Node Name

OS:Node,
  {da9fe7f9-cac7-4f2a-ab64-ce9f993a0802}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {d6f9dbad-3930-42b3-960e-5364674616ca}, !- Inlet Port
  {dcf03121-c2e0-40fe-9c38-5c1c8b6f9baf}; !- Outlet Port

OS:Connection,
  {fb061706-86a9-4888-82f6-2402194359e6}, !- Handle
  {4884ac2c-a941-4699-81e5-4c610ce457e8}, !- Name
  {4c37b76d-c7d2-46bb-b17e-e636a92c0946}, !- Source Object
  3,                                      !- Outlet Port
  {5e5a6299-ae18-4096-acce-610f1e63d9dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6f9dbad-3930-42b3-960e-5364674616ca}, !- Handle
  {9e231fea-1cd1-4d4e-8cda-4ebd7e3814a3}, !- Name
  {5e5a6299-ae18-4096-acce-610f1e63d9dc}, !- Source Object
  3,                                      !- Outlet Port
  {da9fe7f9-cac7-4f2a-ab64-ce9f993a0802}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcf03121-c2e0-40fe-9c38-5c1c8b6f9baf}, !- Handle
  {1fc6bd81-eea0-4b9f-8e7a-1a245447e4bd}, !- Name
  {da9fe7f9-cac7-4f2a-ab64-ce9f993a0802}, !- Source Object
  3,                                      !- Outlet Port
  {9c9967d9-5319-4a21-ac73-fc2d1aac78bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c231b611-4b70-41eb-8f00-b50591296ea6}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {1a66bba8-a0f8-4ecf-88b5-71b0227e2c41}, !- Inlet Node Name
  {2576f3d4-e087-4c06-beba-5cb0b6fbe409}; !- Outlet Node Name

OS:Node,
  {c3ecba92-9dee-4175-ba3f-37b7ecc76300}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {61734c1d-0723-4288-b8e5-6a6141fb64b0}, !- Inlet Port
  {1a66bba8-a0f8-4ecf-88b5-71b0227e2c41}; !- Outlet Port

OS:Connection,
  {61734c1d-0723-4288-b8e5-6a6141fb64b0}, !- Handle
  {9bf47bfc-bb8a-4470-aa48-8843e3a47216}, !- Name
  {1d50f97d-830d-496d-bda4-62cf605600e1}, !- Source Object
  2,                                      !- Outlet Port
  {c3ecba92-9dee-4175-ba3f-37b7ecc76300}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a66bba8-a0f8-4ecf-88b5-71b0227e2c41}, !- Handle
  {1030365d-962c-4ae5-bc1b-42bbe51cf929}, !- Name
  {c3ecba92-9dee-4175-ba3f-37b7ecc76300}, !- Source Object
  3,                                      !- Outlet Port
  {c231b611-4b70-41eb-8f00-b50591296ea6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2576f3d4-e087-4c06-beba-5cb0b6fbe409}, !- Handle
  {e97517b6-ee6a-450d-8e14-444f12a20993}, !- Name
  {c231b611-4b70-41eb-8f00-b50591296ea6}, !- Source Object
  3,                                      !- Outlet Port
  {531c923b-55ee-4330-b290-ee79e19a4323}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {cf3b7bc9-a4bb-4a07-9966-b5107eeba78e}, !- Handle
  Building Story 1 ThermalZone PTAC Fan,  !- Name
  {6f88570e-fe2a-4e07-b975-b7e5290ccec4}, !- Availability Schedule Name
  0.52,                                   !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {535965f3-cf6c-4680-ba96-9b1178077f43}, !- Handle
  Hot Water Loop Water Htg Coil,          !- Name
  {6f88570e-fe2a-4e07-b975-b7e5290ccec4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {bf13f656-1bdd-4864-9819-d2f4bf0eae86}, !- Water Inlet Node Name
  {f1eb9be6-dcae-422a-8145-eb36838ab32a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {37a236c5-d1c6-45ce-a773-996ba7e195c1}, !- Handle
  Hot Water Loop Water Htg Coil Inlet Water Node, !- Name
  {b8d6125f-310c-4ec2-a6ba-f4daec1ffaf9}, !- Inlet Port
  {bf13f656-1bdd-4864-9819-d2f4bf0eae86}; !- Outlet Port

OS:Connection,
  {b8d6125f-310c-4ec2-a6ba-f4daec1ffaf9}, !- Handle
  {aa0da337-7053-4722-9364-f848d29e95ee}, !- Name
  {9c9967d9-5319-4a21-ac73-fc2d1aac78bd}, !- Source Object
  4,                                      !- Outlet Port
  {37a236c5-d1c6-45ce-a773-996ba7e195c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f5498144-2acf-4841-8e86-e1246edd3f24}, !- Handle
  Hot Water Loop Water Htg Coil Outlet Water Node, !- Name
  {f1eb9be6-dcae-422a-8145-eb36838ab32a}, !- Inlet Port
  {b4855731-b31d-4049-b5a7-9bd14e495f28}; !- Outlet Port

OS:Connection,
  {bf13f656-1bdd-4864-9819-d2f4bf0eae86}, !- Handle
  {78572bd5-b4bf-4f12-971d-2318876a9a97}, !- Name
  {37a236c5-d1c6-45ce-a773-996ba7e195c1}, !- Source Object
  3,                                      !- Outlet Port
  {535965f3-cf6c-4680-ba96-9b1178077f43}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f1eb9be6-dcae-422a-8145-eb36838ab32a}, !- Handle
  {f0b41f07-a3ba-48f9-adfc-8e2ce7bc5a49}, !- Name
  {535965f3-cf6c-4680-ba96-9b1178077f43}, !- Source Object
  6,                                      !- Outlet Port
  {f5498144-2acf-4841-8e86-e1246edd3f24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4855731-b31d-4049-b5a7-9bd14e495f28}, !- Handle
  {40e6eb14-1770-4f59-b2c8-c1165ba3cc25}, !- Name
  {f5498144-2acf-4841-8e86-e1246edd3f24}, !- Source Object
  3,                                      !- Outlet Port
  {1d50f97d-830d-496d-bda4-62cf605600e1}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {d937590e-d00b-4d18-95bc-876b72d99e26}, !- Handle
  Hot Water Loop Water Htg Coil Controller, !- Name
  {535965f3-cf6c-4680-ba96-9b1178077f43}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {a19e6195-7ae7-442e-91a3-5140d0151bb4}, !- Handle
  Building Story 1 ThermalZone PTAC 1spd DX AC Clg Coil, !- Name
  {6f88570e-fe2a-4e07-b975-b7e5290ccec4}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {16839e69-25cb-4927-b9a1-6319648754bf}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a533b11d-ec86-4491-85b2-2ab5c6a09bff}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {de7a6bd5-d3fe-4a44-b3b0-31a81f135fda}, !- Energy Input Ratio Function of Temperature Curve Name
  {d7ea3ea7-0d47-4a31-8bc6-2a34795a5011}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {73e5a135-5402-4169-ab72-d8510613b806}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {b6397531-77d4-4d10-b7ef-05a33e3460b2}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5517f543-6500-44dc-8e9e-2931ddc6f02f}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {fe38b6c2-7e59-439f-9ec7-7390bb1e8a7e}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {83243d45-b663-4934-8283-51900d9aca19}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {c3eaf8e2-8d4c-46dc-94c5-b4e041b06b78}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {16839e69-25cb-4927-b9a1-6319648754bf}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {a533b11d-ec86-4491-85b2-2ab5c6a09bff}, !- Handle
  Curve Quadratic 4,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {de7a6bd5-d3fe-4a44-b3b0-31a81f135fda}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {d7ea3ea7-0d47-4a31-8bc6-2a34795a5011}, !- Handle
  Curve Quadratic 5,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {73e5a135-5402-4169-ab72-d8510613b806}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {80b3e9c6-0b85-4365-a636-ee2f14287297}, !- Handle
  Building Story 1 ThermalZone PTAC,      !- Name
  {6f88570e-fe2a-4e07-b975-b7e5290ccec4}, !- Availability Schedule Name
  {ece15263-6bbb-494a-a222-abcdb35c10f8}, !- Air Inlet Node Name
  {d0ea01cb-6738-49e4-8b86-e6b33c152197}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {cf3b7bc9-a4bb-4a07-9966-b5107eeba78e}, !- Supply Air Fan Name
  {535965f3-cf6c-4680-ba96-9b1178077f43}, !- Heating Coil Name
  {a19e6195-7ae7-442e-91a3-5140d0151bb4}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {6f88570e-fe2a-4e07-b975-b7e5290ccec4}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {d934f15d-7262-4e4a-abf4-e2d8e076ae6d}, !- Handle
  Building Story 1 ThermalZone PTAC Inlet Air Node, !- Name
  {22e98de8-dbbe-4a5e-97b8-4c83729161ea}, !- Inlet Port
  {ece15263-6bbb-494a-a222-abcdb35c10f8}; !- Outlet Port

OS:Connection,
  {22e98de8-dbbe-4a5e-97b8-4c83729161ea}, !- Handle
  {23ae9ff5-bd2e-435f-8a2f-9cf035cbbcc2}, !- Name
  {4514f54d-7c22-410b-a756-d136d9e5128b}, !- Source Object
  3,                                      !- Outlet Port
  {d934f15d-7262-4e4a-abf4-e2d8e076ae6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ece15263-6bbb-494a-a222-abcdb35c10f8}, !- Handle
  {8f2fc7d9-0fb9-4156-b262-f254c23039a3}, !- Name
  {d934f15d-7262-4e4a-abf4-e2d8e076ae6d}, !- Source Object
  3,                                      !- Outlet Port
  {80b3e9c6-0b85-4365-a636-ee2f14287297}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d46d634f-427d-4f24-978b-33f203207acb}, !- Handle
  Building Story 1 ThermalZone PTAC Outlet Air Node, !- Name
  {d0ea01cb-6738-49e4-8b86-e6b33c152197}, !- Inlet Port
  {e745dbd4-8c4b-47c8-92b2-5ff2b698a1f6}; !- Outlet Port

OS:Connection,
  {e745dbd4-8c4b-47c8-92b2-5ff2b698a1f6}, !- Handle
  {33563c81-6d6e-4b02-8770-b6307ac494be}, !- Name
  {d46d634f-427d-4f24-978b-33f203207acb}, !- Source Object
  3,                                      !- Outlet Port
  {ec102abf-e4e7-450d-b895-ba1aab16ce43}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d0ea01cb-6738-49e4-8b86-e6b33c152197}, !- Handle
  {ea36ce0d-2bbd-4867-a01d-22155fb27ccd}, !- Name
  {80b3e9c6-0b85-4365-a636-ee2f14287297}, !- Source Object
  4,                                      !- Outlet Port
  {d46d634f-427d-4f24-978b-33f203207acb}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {1a54a5c8-57c0-429c-a4c8-dfa4fb53cac4}, !- Handle
  Building Story 2 ThermalZone PTAC Fan,  !- Name
  {6f88570e-fe2a-4e07-b975-b7e5290ccec4}, !- Availability Schedule Name
  0.52,                                   !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {11396aac-6678-4d3f-9d9a-e8ab45856419}, !- Handle
  Hot Water Loop Water Htg Coil 1,        !- Name
  {6f88570e-fe2a-4e07-b975-b7e5290ccec4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a3c43bc4-dc27-499e-8670-f2330b81eaf0}, !- Water Inlet Node Name
  {14935a15-e094-4f8f-84e4-64f7fdc72816}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4d526ecc-1718-4e48-8b8f-e05642033b6d}, !- Handle
  Hot Water Loop Water Htg Coil 1 Inlet Water Node, !- Name
  {8d4bf079-5309-495c-8d1e-f5e1c7b658bb}, !- Inlet Port
  {a3c43bc4-dc27-499e-8670-f2330b81eaf0}; !- Outlet Port

OS:Connection,
  {8d4bf079-5309-495c-8d1e-f5e1c7b658bb}, !- Handle
  {ce675129-8898-47da-abf3-541c58a5fff5}, !- Name
  {9c9967d9-5319-4a21-ac73-fc2d1aac78bd}, !- Source Object
  5,                                      !- Outlet Port
  {4d526ecc-1718-4e48-8b8f-e05642033b6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {61785f84-d64e-409b-9335-db01c09f06c8}, !- Handle
  Hot Water Loop Water Htg Coil 1 Outlet Water Node, !- Name
  {14935a15-e094-4f8f-84e4-64f7fdc72816}, !- Inlet Port
  {c7a9745b-4cde-4afb-b8e7-0af9c5e84264}; !- Outlet Port

OS:Connection,
  {a3c43bc4-dc27-499e-8670-f2330b81eaf0}, !- Handle
  {24b12052-bb4e-46b3-8f67-cf50de2e8e67}, !- Name
  {4d526ecc-1718-4e48-8b8f-e05642033b6d}, !- Source Object
  3,                                      !- Outlet Port
  {11396aac-6678-4d3f-9d9a-e8ab45856419}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {14935a15-e094-4f8f-84e4-64f7fdc72816}, !- Handle
  {96da736e-e172-4d60-8dd1-cbb46c6cd4d6}, !- Name
  {11396aac-6678-4d3f-9d9a-e8ab45856419}, !- Source Object
  6,                                      !- Outlet Port
  {61785f84-d64e-409b-9335-db01c09f06c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7a9745b-4cde-4afb-b8e7-0af9c5e84264}, !- Handle
  {a27f1788-45b2-48d9-8438-921d6687f365}, !- Name
  {61785f84-d64e-409b-9335-db01c09f06c8}, !- Source Object
  3,                                      !- Outlet Port
  {1d50f97d-830d-496d-bda4-62cf605600e1}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {71f408af-ea05-4217-a22b-9e93ad39bc51}, !- Handle
  Hot Water Loop Water Htg Coil 1 Controller, !- Name
  {11396aac-6678-4d3f-9d9a-e8ab45856419}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {5d1d1cc3-d818-4bad-ad72-060813784664}, !- Handle
  Building Story 2 ThermalZone PTAC 1spd DX AC Clg Coil, !- Name
  {6f88570e-fe2a-4e07-b975-b7e5290ccec4}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3e0d5e7c-64fc-4ea8-a922-1a68183ef994}, !- Total Cooling Capacity Function of Temperature Curve Name
  {265e30f0-66a7-49a3-b39e-42c903a99214}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {46199534-6ea7-402c-863f-549d1e71c8eb}, !- Energy Input Ratio Function of Temperature Curve Name
  {0786be27-3522-4c2e-b908-bd959f34e929}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c0e63d2d-fe8d-4eda-8d1b-c379e06730fb}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {afc8f87b-ddb2-458a-8f4a-9cf480121d7e}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f13e998a-1c25-45ff-a049-79c30c9b8799}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {600253b0-8803-407c-850c-23aa196357e5}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {80f336a6-db21-46eb-8ca0-b391b00334f8}, !- Handle
  Curve Quadratic 8,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {3b4674f1-9914-449a-848c-55d0ca98f375}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3e0d5e7c-64fc-4ea8-a922-1a68183ef994}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {265e30f0-66a7-49a3-b39e-42c903a99214}, !- Handle
  Curve Quadratic 10,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {46199534-6ea7-402c-863f-549d1e71c8eb}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {0786be27-3522-4c2e-b908-bd959f34e929}, !- Handle
  Curve Quadratic 11,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {c0e63d2d-fe8d-4eda-8d1b-c379e06730fb}, !- Handle
  Curve Quadratic 12,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {3fa59e67-774d-4bb5-afbd-ce868559a28f}, !- Handle
  Building Story 2 ThermalZone PTAC,      !- Name
  {6f88570e-fe2a-4e07-b975-b7e5290ccec4}, !- Availability Schedule Name
  {ef7b5d7b-fd39-4831-a7f7-8cbdef21b9f8}, !- Air Inlet Node Name
  {68d6e1df-f765-40c5-81bf-ad7a57119008}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1a54a5c8-57c0-429c-a4c8-dfa4fb53cac4}, !- Supply Air Fan Name
  {11396aac-6678-4d3f-9d9a-e8ab45856419}, !- Heating Coil Name
  {5d1d1cc3-d818-4bad-ad72-060813784664}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {6f88570e-fe2a-4e07-b975-b7e5290ccec4}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {067ce7eb-11a2-4529-89eb-06810241e5d5}, !- Handle
  Building Story 2 ThermalZone PTAC Inlet Air Node, !- Name
  {965fc526-1b4b-448b-898e-c0e9668cb4be}, !- Inlet Port
  {ef7b5d7b-fd39-4831-a7f7-8cbdef21b9f8}; !- Outlet Port

OS:Connection,
  {965fc526-1b4b-448b-898e-c0e9668cb4be}, !- Handle
  {521525c4-357d-4787-b7d8-3d9a55f090e0}, !- Name
  {6362bd97-481e-480b-a53f-ad25956ee4e5}, !- Source Object
  3,                                      !- Outlet Port
  {067ce7eb-11a2-4529-89eb-06810241e5d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef7b5d7b-fd39-4831-a7f7-8cbdef21b9f8}, !- Handle
  {a06a618c-5b66-44c4-8ff4-54264856064d}, !- Name
  {067ce7eb-11a2-4529-89eb-06810241e5d5}, !- Source Object
  3,                                      !- Outlet Port
  {3fa59e67-774d-4bb5-afbd-ce868559a28f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f74228de-de33-47fb-9ec7-e4c4daa07951}, !- Handle
  Building Story 2 ThermalZone PTAC Outlet Air Node, !- Name
  {68d6e1df-f765-40c5-81bf-ad7a57119008}, !- Inlet Port
  {356303f2-74b7-45dc-bbe4-5255144c044b}; !- Outlet Port

OS:Connection,
  {356303f2-74b7-45dc-bbe4-5255144c044b}, !- Handle
  {71aedbea-e21a-4190-ba64-026af3ec6944}, !- Name
  {f74228de-de33-47fb-9ec7-e4c4daa07951}, !- Source Object
  3,                                      !- Outlet Port
  {49717f59-292e-41ce-942d-600c4038731a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {68d6e1df-f765-40c5-81bf-ad7a57119008}, !- Handle
  {18037265-03e2-476a-b520-2723ff30f540}, !- Name
  {3fa59e67-774d-4bb5-afbd-ce868559a28f}, !- Source Object
  4,                                      !- Outlet Port
  {f74228de-de33-47fb-9ec7-e4c4daa07951}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {604472cd-46d9-4a5d-a74e-7ad2964ee64e}, !- Handle
  Building Story 3 ThermalZone PTAC Fan,  !- Name
  {6f88570e-fe2a-4e07-b975-b7e5290ccec4}, !- Availability Schedule Name
  0.52,                                   !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {24d782df-ae34-4afb-98fc-e80c8c1ba5d9}, !- Handle
  Hot Water Loop Water Htg Coil 2,        !- Name
  {6f88570e-fe2a-4e07-b975-b7e5290ccec4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1a9ea398-5d0b-4b29-a20a-12954cb40d41}, !- Water Inlet Node Name
  {3327f6e0-51b2-409b-84b8-4b88d79c2f45}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b722b64a-6069-4a4a-8aad-0e138fa549de}, !- Handle
  Hot Water Loop Water Htg Coil 2 Inlet Water Node, !- Name
  {5d0ef2bd-634d-46fd-bb64-1a97a1c7d55e}, !- Inlet Port
  {1a9ea398-5d0b-4b29-a20a-12954cb40d41}; !- Outlet Port

OS:Connection,
  {5d0ef2bd-634d-46fd-bb64-1a97a1c7d55e}, !- Handle
  {b2eab9bf-72a9-4617-a17e-af472ba792b5}, !- Name
  {9c9967d9-5319-4a21-ac73-fc2d1aac78bd}, !- Source Object
  6,                                      !- Outlet Port
  {b722b64a-6069-4a4a-8aad-0e138fa549de}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4b914e5e-e569-4547-b08e-140d5b7d49ba}, !- Handle
  Hot Water Loop Water Htg Coil 2 Outlet Water Node, !- Name
  {3327f6e0-51b2-409b-84b8-4b88d79c2f45}, !- Inlet Port
  {0a391098-d33b-4335-8813-d0c23da7fa8f}; !- Outlet Port

OS:Connection,
  {1a9ea398-5d0b-4b29-a20a-12954cb40d41}, !- Handle
  {361ffbdb-7a71-4af3-b934-5181d1b7ff07}, !- Name
  {b722b64a-6069-4a4a-8aad-0e138fa549de}, !- Source Object
  3,                                      !- Outlet Port
  {24d782df-ae34-4afb-98fc-e80c8c1ba5d9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3327f6e0-51b2-409b-84b8-4b88d79c2f45}, !- Handle
  {907565c0-d975-4de6-b893-385c0effaf5d}, !- Name
  {24d782df-ae34-4afb-98fc-e80c8c1ba5d9}, !- Source Object
  6,                                      !- Outlet Port
  {4b914e5e-e569-4547-b08e-140d5b7d49ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a391098-d33b-4335-8813-d0c23da7fa8f}, !- Handle
  {710d0504-bbf1-4077-8672-7c2e0d4118bf}, !- Name
  {4b914e5e-e569-4547-b08e-140d5b7d49ba}, !- Source Object
  3,                                      !- Outlet Port
  {1d50f97d-830d-496d-bda4-62cf605600e1}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {ec33f1db-e16c-4475-9e34-7a72f4276a6b}, !- Handle
  Hot Water Loop Water Htg Coil 2 Controller, !- Name
  {24d782df-ae34-4afb-98fc-e80c8c1ba5d9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {c3d07ed5-4b69-460e-917f-f84043d24a6c}, !- Handle
  Building Story 3 ThermalZone PTAC 1spd DX AC Clg Coil, !- Name
  {6f88570e-fe2a-4e07-b975-b7e5290ccec4}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1c9b4067-4f01-41f9-a304-572c01552d05}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9bfbbea4-febe-4ba2-930a-3b5cb4988a93}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7feee03b-9a39-4d4c-bd3a-fa16c7f18e4c}, !- Energy Input Ratio Function of Temperature Curve Name
  {947ee1b2-61b5-4ac1-ba8b-43f5e565df46}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c7392646-f840-4360-b779-a5f70ed4adc5}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {259c2c70-e7cc-43a0-a1f0-cdb39b73051d}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d9c7dda9-3b14-4e45-8469-02c91fd32e17}, !- Handle
  Curve Quadratic 13,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {2dc6c373-fa1d-4bd4-886b-e4bf2d972d13}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b9c31bee-af1d-438c-b2c4-776aee5f771b}, !- Handle
  Curve Quadratic 14,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {263f0f14-8571-4fca-9518-81e4d60c0f9a}, !- Handle
  Curve Quadratic 15,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1c9b4067-4f01-41f9-a304-572c01552d05}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {9bfbbea4-febe-4ba2-930a-3b5cb4988a93}, !- Handle
  Curve Quadratic 16,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {7feee03b-9a39-4d4c-bd3a-fa16c7f18e4c}, !- Handle
  Curve Biquadratic 12,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {947ee1b2-61b5-4ac1-ba8b-43f5e565df46}, !- Handle
  Curve Quadratic 17,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {c7392646-f840-4360-b779-a5f70ed4adc5}, !- Handle
  Curve Quadratic 18,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {bd8008b2-559a-47b2-bb05-2c8eb41a6581}, !- Handle
  Building Story 3 ThermalZone PTAC,      !- Name
  {6f88570e-fe2a-4e07-b975-b7e5290ccec4}, !- Availability Schedule Name
  {f3b74024-6d64-4de8-9598-b79039578504}, !- Air Inlet Node Name
  {da1cfdf5-3762-4e2e-8859-699f483705d5}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {604472cd-46d9-4a5d-a74e-7ad2964ee64e}, !- Supply Air Fan Name
  {24d782df-ae34-4afb-98fc-e80c8c1ba5d9}, !- Heating Coil Name
  {c3d07ed5-4b69-460e-917f-f84043d24a6c}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {6f88570e-fe2a-4e07-b975-b7e5290ccec4}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {797fea56-3a03-4e20-ae44-ed13c0bb1276}, !- Handle
  Building Story 3 ThermalZone PTAC Inlet Air Node, !- Name
  {8706a75f-89a2-440b-befb-ecc92068392b}, !- Inlet Port
  {f3b74024-6d64-4de8-9598-b79039578504}; !- Outlet Port

OS:Connection,
  {8706a75f-89a2-440b-befb-ecc92068392b}, !- Handle
  {67f3dbd6-35ce-47b2-82ad-1d629c358bf2}, !- Name
  {6763dcb9-68c4-4cc5-bac3-e411701bfce3}, !- Source Object
  3,                                      !- Outlet Port
  {797fea56-3a03-4e20-ae44-ed13c0bb1276}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3b74024-6d64-4de8-9598-b79039578504}, !- Handle
  {d59a9a0d-24eb-4c12-be64-7542c0ad9058}, !- Name
  {797fea56-3a03-4e20-ae44-ed13c0bb1276}, !- Source Object
  3,                                      !- Outlet Port
  {bd8008b2-559a-47b2-bb05-2c8eb41a6581}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9f4e3227-1b5d-4464-b105-1e28a5e73009}, !- Handle
  Building Story 3 ThermalZone PTAC Outlet Air Node, !- Name
  {da1cfdf5-3762-4e2e-8859-699f483705d5}, !- Inlet Port
  {8ade0e6b-1ed0-48cf-b38e-90eef10f9d69}; !- Outlet Port

OS:Connection,
  {8ade0e6b-1ed0-48cf-b38e-90eef10f9d69}, !- Handle
  {e11ea5ec-5c28-47de-afd9-3a1a992199d6}, !- Name
  {9f4e3227-1b5d-4464-b105-1e28a5e73009}, !- Source Object
  3,                                      !- Outlet Port
  {8c6ae8e9-70a5-44b4-aff2-7dffb6b69953}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {da1cfdf5-3762-4e2e-8859-699f483705d5}, !- Handle
  {1ff136dc-4330-4b70-81bf-7fbe523b0fbb}, !- Name
  {bd8008b2-559a-47b2-bb05-2c8eb41a6581}, !- Source Object
  4,                                      !- Outlet Port
  {9f4e3227-1b5d-4464-b105-1e28a5e73009}, !- Target Object
  2;                                      !- Inlet Port

