<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Restaurant 10 RUN PERIOD 1 ** Buffalo Niagara Intl Ap NY USA TMY3 WMO#=725280
  2020-03-25
  14:42:09
 - EnergyPlus</title>
</head>
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 9.1.0-fafb9d5652, YMD=2020.03.25 14:42</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Restaurant 10</b></p>
<p>Environment: <b>RUN PERIOD 1 ** Buffalo Niagara Intl Ap NY USA TMY3 WMO#=725280</b></p>
<p>Simulation Timestamp: <b>2020-03-25
  14:42:09</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-03-25
    14:42:09</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">    51377.66</td>
    <td align="right">     4404.23</td>
    <td align="right">     4404.23</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">    51377.66</td>
    <td align="right">     4404.23</td>
    <td align="right">     4404.23</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">    97379.33</td>
    <td align="right">     8347.62</td>
    <td align="right">     8347.62</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">    97379.33</td>
    <td align="right">     8347.62</td>
    <td align="right">     8347.62</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.300</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">    11665.53</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">    11665.53</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">     5860.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">     3544.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     1962.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">      713.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">    10222.40</td>
    <td align="right">    10723.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     1843.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       10.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">     1715.99</td>
    <td align="right">    14780.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    31561.28</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">    20012.46</td>
    <td align="right">    31365.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    31561.28</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">     5860.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">     3544.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">     1962.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Building Facades</td>
    <td align="right">        9.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Main Entries</td>
    <td align="right">       13.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Other Doors</td>
    <td align="right">       13.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Parking Areas and Drives</td>
    <td align="right">      677.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">Elevators</td>
    <td align="right">      691.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">     9531.31</td>
    <td align="right">    10723.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">     1843.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">       10.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Booster</td>
    <td align="right">     1715.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">    14780.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    31561.28</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      229.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      609.85</td>
    <td align="right">     1769.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.71</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      876.29</td>
    <td align="right">      919.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1715.52</td>
    <td align="right">     2688.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.71</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      229.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      609.85</td>
    <td align="right">     1769.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.71</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      876.29</td>
    <td align="right">      919.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1715.52</td>
    <td align="right">     2688.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.71</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">   20012.456</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">   20012.456</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">   20012.456</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">   20012.456</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">    31561.28</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">    31561.28</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">    31561.28</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.56</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">      555.00</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#AnnualHeatEmissionsSummary::EntireFacility">Annual Heat Emissions Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#CoilSizingDetails::EntireFacility">Coil Sizing Details</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGASPEAKDEMAND::Meter">Meter</a>    |   
<p><b>Life-Cycle Cost Report</b></p> |
<a href="#Life-CycleCostReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-03-25
    14:42:09</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 9.1.0-fafb9d5652, YMD=2020.03.25 14:42</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUN PERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Buffalo Niagara Intl Ap NY USA TMY3 WMO#=725280</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       42.93</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       -78.7</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      215.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     3012.62</td>
    <td align="right">      250.88</td>
    <td align="right">     1255.42</td>
    <td align="right">      250.89</td>
    <td align="right">     1255.42</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     3012.62</td>
    <td align="right">      250.88</td>
    <td align="right">     1255.42</td>
    <td align="right">      250.89</td>
    <td align="right">     1255.42</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      903.79</td>
    <td align="right">       75.27</td>
    <td align="right">      376.63</td>
    <td align="right">       75.27</td>
    <td align="right">      376.63</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     3012.62</td>
    <td align="right">      250.88</td>
    <td align="right">     1255.42</td>
    <td align="right">      250.89</td>
    <td align="right">     1255.42</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     3012.62</td>
    <td align="right">      250.88</td>
    <td align="right">     1255.42</td>
    <td align="right">      250.89</td>
    <td align="right">     1255.42</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      903.79</td>
    <td align="right">       75.27</td>
    <td align="right">      376.63</td>
    <td align="right">       75.27</td>
    <td align="right">      376.63</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     3888.51</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">     3888.51</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    11665.53</td>
    <td align="right">        1.00</td>
    <td align="right">     1004.21</td>
    <td align="right">        0.00</td>
    <td align="right">      301.26</td>
    <td align="right">      301.26</td>
    <td align="right">      9.5799</td>
    <td align="right">        1.33</td>
    <td align="right">     64.9279</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">     3888.51</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    11665.53</td>
    <td align="right">        1.00</td>
    <td align="right">     1004.21</td>
    <td align="right">        0.00</td>
    <td align="right">      301.26</td>
    <td align="right">      301.26</td>
    <td align="right">      9.5799</td>
    <td align="right">        1.33</td>
    <td align="right">     64.9279</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">     3888.51</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    11665.53</td>
    <td align="right">        1.00</td>
    <td align="right">     1004.21</td>
    <td align="right">        0.00</td>
    <td align="right">      301.26</td>
    <td align="right">      301.26</td>
    <td align="right">     12.3988</td>
    <td align="right">        5.53</td>
    <td align="right">    911.0297</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">    11665.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    34996.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3012.62</td>
    <td align="right">        0.00</td>
    <td align="right">      903.79</td>
    <td align="right">      903.79</td>
    <td align="right">     10.5195</td>
    <td align="right">        1.78</td>
    <td align="right">    346.9618</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">    11665.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    34996.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3012.62</td>
    <td align="right">        0.00</td>
    <td align="right">      903.79</td>
    <td align="right">      903.79</td>
    <td align="right">     10.5195</td>
    <td align="right">        1.78</td>
    <td align="right">    346.9618</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-03-25
    14:42:09</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">27-JUN-10:00</td>
    <td align="right">06-FEB-10:00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">15-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">  1288175.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">   528348.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">    89524.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">   586855.65</td>
    <td align="right">   537194.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">    81041.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        3.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">    80826.51</td>
    <td align="right">   655643.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">  1366599.85</td>
    <td align="right">  2481012.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">  1288175.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">   528348.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">    89524.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Building Facades</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Main Entries</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Other Doors</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Parking Areas and Drives</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">Elevators</td>
    <td align="right">    54308.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">   532547.04</td>
    <td align="right">   537194.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">    81041.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        3.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Booster</td>
    <td align="right">    80826.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">   655643.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-03-25
    14:42:09</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Additional Fuel [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">     6353.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">    11224.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     6214.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">     2260.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">    32374.35</td>
    <td align="right">    11624.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     5839.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       32.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">     5434.54</td>
    <td align="right">    16022.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">    63379.45</td>
    <td align="right">    33999.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      544.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      962.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      532.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">      193.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     2775.22</td>
    <td align="right">      996.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      500.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        2.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">      465.86</td>
    <td align="right">     1373.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     5433.06</td>
    <td align="right">     2914.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      544.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      962.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      532.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">      193.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     2775.22</td>
    <td align="right">      996.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      500.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        2.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">      465.86</td>
    <td align="right">     1373.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     5433.06</td>
    <td align="right">     2914.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-03-25
    14:42:09</b></p>
<b>AirTerminal:SingleDuct:VAV:Reheat</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:VAV:Reheat-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE VAV TERMINAL</td>
    <td align="right">       29.31</td>
    <td align="right">    0.101088</td>
    <td align="right">    0.700000</td>
    <td align="right">       20.52</td>
    <td align="right">    0.700000</td>
    <td align="right">    0.005277</td>
    <td align="right">    0.005336</td>
    <td align="right">       20.52</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE VAV TERMINAL</td>
    <td align="right">       33.64</td>
    <td align="right">    0.088088</td>
    <td align="right">    0.700000</td>
    <td align="right">       23.55</td>
    <td align="right">    0.700000</td>
    <td align="right">    0.006055</td>
    <td align="right">    0.006281</td>
    <td align="right">       23.55</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE VAV TERMINAL</td>
    <td align="right">       38.22</td>
    <td align="right">    0.077523</td>
    <td align="right">    0.700000</td>
    <td align="right">       26.76</td>
    <td align="right">    0.700000</td>
    <td align="right">    0.006881</td>
    <td align="right">    0.007314</td>
    <td align="right">       26.76</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided. Design Size values may be derived from alternate User-Specified values.</i>
<br><br>
<b>Coil:Heating:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE REHEAT COIL</td>
    <td align="right">   243940.06</td>
    <td align="right">    0.005336</td>
    <td align="right">     4329.25</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE REHEAT COIL</td>
    <td align="right">   287148.75</td>
    <td align="right">    0.006281</td>
    <td align="right">     5113.66</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE REHEAT COIL</td>
    <td align="right">   334401.84</td>
    <td align="right">    0.007314</td>
    <td align="right">     5975.61</td>
  </tr>
  <tr>
    <td align="right">1 ZONE PVAV MAIN HTG COIL</td>
    <td align="right">   301624.11</td>
    <td align="right">    0.006597</td>
    <td align="right">     3962.86</td>
  </tr>
  <tr>
    <td align="right">1 ZONE PVAV 1 MAIN HTG COIL</td>
    <td align="right">   346138.08</td>
    <td align="right">    0.007571</td>
    <td align="right">     4547.70</td>
  </tr>
  <tr>
    <td align="right">1 ZONE PVAV 2 MAIN HTG COIL</td>
    <td align="right">   167637.73</td>
    <td align="right">    0.003667</td>
    <td align="right">     2496.62</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">1 ZONE PVAV</td>
    <td align="right">       20.52</td>
    <td align="right">       20.52</td>
    <td align="right">       29.31</td>
    <td align="right">       20.52</td>
    <td align="right">       29.31</td>
    <td align="right">       29.31</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.700000</td>
    <td align="right">       29.31</td>
  </tr>
  <tr>
    <td align="right">1 ZONE PVAV 1</td>
    <td align="right">       23.55</td>
    <td align="right">       23.55</td>
    <td align="right">       33.64</td>
    <td align="right">       23.55</td>
    <td align="right">       33.64</td>
    <td align="right">       33.64</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.700000</td>
    <td align="right">       33.64</td>
  </tr>
  <tr>
    <td align="right">1 ZONE PVAV 2</td>
    <td align="right">       26.76</td>
    <td align="right">       26.76</td>
    <td align="right">       38.22</td>
    <td align="right">       26.76</td>
    <td align="right">       38.22</td>
    <td align="right">       38.22</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.700000</td>
    <td align="right">       38.22</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:OutdoorAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 1</td>
    <td align="right">       29.31</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 2</td>
    <td align="right">       33.64</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 3</td>
    <td align="right">       38.22</td>
    <td align="right">        6.05</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:DX:TwoSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:TwoSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size High Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size High Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size High Speed Rated Sensible Heat Ratio</td>
    <td align="right">Design Size Low Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Low Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">User-Specified Low Speed Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">1 ZONE PVAV 2SPD DX CLG COIL 2214KBTU/HR 9.5EER</td>
    <td align="right">       29.31</td>
    <td align="right">   727874.55</td>
    <td align="right">    0.698083</td>
    <td align="right">        9.77</td>
    <td align="right">   242600.59</td>
    <td align="right">    0.690000</td>
  </tr>
  <tr>
    <td align="right">1 ZONE PVAV 1 2SPD DX CLG COIL 2625KBTU/HR 9.5EER</td>
    <td align="right">       33.64</td>
    <td align="right">   835294.97</td>
    <td align="right">    0.698083</td>
    <td align="right">       11.21</td>
    <td align="right">   278403.81</td>
    <td align="right">    0.690000</td>
  </tr>
  <tr>
    <td align="right">1 ZONE PVAV 2 2SPD DX CLG COIL 2996KBTU/HR 9.5EER</td>
    <td align="right">       38.22</td>
    <td align="right">   949135.58</td>
    <td align="right">    0.698083</td>
    <td align="right">       12.74</td>
    <td align="right">   316346.89</td>
    <td align="right">    0.690000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:VariableVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:VariableVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">1 ZONE PVAV FAN</td>
    <td align="right">       29.31</td>
  </tr>
  <tr>
    <td align="right">1 ZONE PVAV 1 FAN</td>
    <td align="right">       33.64</td>
  </tr>
  <tr>
    <td align="right">1 ZONE PVAV 2 FAN</td>
    <td align="right">       38.22</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:WaterCoil</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:WaterCoil-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
  </tr>
  <tr>
    <td align="right">1 ZONE PVAV MAIN HTG COIL CONTROLLER</td>
    <td align="right">    0.006597</td>
  </tr>
  <tr>
    <td align="right">1 ZONE PVAV 1 MAIN HTG COIL CONTROLLER</td>
    <td align="right">    0.007571</td>
  </tr>
  <tr>
    <td align="right">1 ZONE PVAV 2 MAIN HTG COIL CONTROLLER</td>
    <td align="right">    0.003667</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">FULLSERVICERESTAURANT KITCHEN - 90.1-2013 SERVICE WATER BOOSTER LOOP</td>
    <td align="right">    0.001916</td>
    <td align="right">    0.229909</td>
  </tr>
  <tr>
    <td align="right">FULLSERVICERESTAURANT KITCHEN - 90.1-2013 SERVICE WATER LOOP</td>
    <td align="right">    0.014050</td>
    <td align="right">        1.69</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">    0.036766</td>
    <td align="right">        4.41</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:VariableSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">BOOSTER WATER LOOP PUMP</td>
    <td align="right">    0.001916</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FULLSERVICERESTAURANT KITCHEN - 90.1-2013 SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN</td>
    <td align="right">    0.014050</td>
    <td align="right">    0.000026</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP PUMP</td>
    <td align="right">    0.036766</td>
    <td align="right">     9148.82</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>HeatExchanger:FluidToFluid</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_HeatExchanger:FluidToFluid-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Loop Supply Side Design Fluid Flow Rate [m3/s]</td>
    <td align="right">Loop Demand Side Design Fluid Flow Rate [m3/s]</td>
    <td align="right">Heat Exchanger U-Factor Times Area Value [W/C]</td>
    <td align="right">Loop-to-loop Temperature Difference Used to Size Heat Exchanger U-Factor Times Area Value [C]</td>
  </tr>
  <tr>
    <td align="right">HX FOR BOOSTER WATER HEATING</td>
    <td align="right">    0.001916</td>
    <td align="right">    0.001916</td>
    <td align="right">     2334.78</td>
    <td align="right">       17.22</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_WaterHeater:Mixed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">6.0GAL ELECTRICITY BOOSTER WATER HEATER - 367KBTU/HR 1.0 THERM EFF</td>
    <td align="right">    0.001916</td>
  </tr>
  <tr>
    <td align="right">1913GAL NATURALGAS WATER HEATER - 1913KBTU/HR 0.802 THERM EFF</td>
    <td align="right">    0.014050</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantComponent:TemperatureSource</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantComponent:TemperatureSource-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Design Fluid Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">MAINS WATER MAKEUP FOR SWH BOOSTER</td>
    <td align="right">    0.010857</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Boiler:HotWater</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Boiler:HotWater-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BOILER 5353KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">  1680890.57</td>
    <td align="right">    0.036766</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-03-25
    14:42:09</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 1</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 10 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 15 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 20 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 2</td>
    <td align="right">Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 10 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 15 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 3</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 10 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 20 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 4</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 15 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 20 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 5</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 10 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 15 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 20 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 28 | Mir-SHADING SURFACE 30 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 10</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 15 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 20 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 11</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 10 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 15 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 20 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 28 | Mir-SHADING SURFACE 30 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 12</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 12</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 7</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 10 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 15 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 20 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 8</td>
    <td align="right">Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 10 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 15 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 9</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 10 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 20 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 13</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 10 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 15 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 20 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 14</td>
    <td align="right">Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 10 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 15 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 15</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 10 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 20 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 16</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 15 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 20 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 17</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 10 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 15 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 20 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 28 | Mir-SHADING SURFACE 30 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 18</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 10 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 18</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 10 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 28 | Mir-SHADING SURFACE 29 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 19</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 10 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 15 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 20 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 20</td>
    <td align="right">Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 10 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 15 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 21</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 10 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 20 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 22</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 15 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 20 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 23</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 10 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 15 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 20 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 28 | Mir-SHADING SURFACE 30 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 24</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 10 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 24</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 10 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 28 | Mir-SHADING SURFACE 29 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 25</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 10 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 15 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 20 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 26</td>
    <td align="right">Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 10 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 15 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 27</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 10 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 20 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 28</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 15 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 20 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 29</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 10 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 15 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 20 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 28 | Mir-SHADING SURFACE 30 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 30</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 30</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 18</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 |</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2</td>
    <td align="right">SUB SURFACE 1 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 3</td>
    <td align="right">SUB SURFACE 2 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 4</td>
    <td align="right">SUB SURFACE 3 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 5</td>
    <td align="right">SUB SURFACE 4 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 10</td>
    <td align="right">SUB SURFACE 7 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 11</td>
    <td align="right">SUB SURFACE 8 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8</td>
    <td align="right">SUB SURFACE 5 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9</td>
    <td align="right">SUB SURFACE 6 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 14</td>
    <td align="right">SUB SURFACE 9 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 15</td>
    <td align="right">SUB SURFACE 10 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 16</td>
    <td align="right">SUB SURFACE 11 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 17</td>
    <td align="right">SUB SURFACE 12 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-03-25
    14:42:09</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-03-25
    14:42:09</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">9.1</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1</td>
    <td align="right">60</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.556</td>
    <td align="right">0.556</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">20.26</td>
    <td align="right">20.16</td>
    <td align="right">20.19</td>
    <td align="right">20.28</td>
    <td align="right">20.39</td>
    <td align="right">22.70</td>
    <td align="right">23.12</td>
    <td align="right">23.23</td>
    <td align="right">23.27</td>
    <td align="right">20.97</td>
    <td align="right">20.62</td>
    <td align="right">20.41</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">-2.87</td>
    <td align="right">-0.64</td>
    <td align="right">3.71</td>
    <td align="right">7.83</td>
    <td align="right">15.62</td>
    <td align="right">19.72</td>
    <td align="right">20.85</td>
    <td align="right">18.77</td>
    <td align="right">13.96</td>
    <td align="right">7.98</td>
    <td align="right">2.08</td>
    <td align="right">-1.81</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Buffalo Niagara Intl Ap NY USA TMY3 WMO#=725280</td>
    <td align="right">42.93</td>
    <td align="right">-78.73</td>
    <td align="right">-5.00</td>
    <td align="right">215.00</td>
    <td align="right">98769</td>
    <td align="right">1.1739</td>
  </tr>
</table>
<br><br>
<b>Site Water Mains Temperature Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site Water Mains Temperature Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method{}</td>
    <td align="right">Water Mains Temperature Schedule Name{}</td>
    <td align="right">Annual Average Outdoor Air Temperature{C}</td>
    <td align="right">Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC}</td>
    <td align="right">Fixed Default Water Mains Temperature{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Correlation</td>
    <td align="right">NA</td>
    <td align="right">8.97</td>
    <td align="right">26.20</td>
    <td align="right">NA</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Restaurant 10</td>
    <td align="right">0.000</td>
    <td align="right">City</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.40000</td>
    <td align="right">FullExterior</td>
    <td align="right">25</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">DOE-2</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br></td>
    <td align="right">Adjust Zone Mixing<br><br></td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}</td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>HVACSystemRootFindingAlgorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HVACSystemRootFindingAlgorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {RegulaFalsi <br> Bisection <br> BisectionThenRegulaFalsi <br> RegulaFalsiThenBisection}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RegulaFalsi</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.330</td>
    <td align="right">460.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0</td>
    <td align="right">60</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">3</td>
    <td align="right">63</td>
    <td align="right">12</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">35.10</td>
    <td align="right">70.57</td>
    <td align="right">1.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-9.00E-012</td>
    <td align="right">70.19</td>
    <td align="right">1.38E-004</td>
    <td align="right">141.15</td>
    <td align="right">0.00</td>
    <td align="right">3.00</td>
    <td align="right">3.00</td>
    <td align="right">11665.53</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">3888.51</td>
    <td align="right">1004.21</td>
    <td align="right">702.95</td>
    <td align="right">301.26</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">35.10</td>
    <td align="right">70.57</td>
    <td align="right">4.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-9.00E-012</td>
    <td align="right">70.19</td>
    <td align="right">1.38E-004</td>
    <td align="right">141.15</td>
    <td align="right">3.00</td>
    <td align="right">6.00</td>
    <td align="right">3.00</td>
    <td align="right">11665.53</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">3888.51</td>
    <td align="right">1004.21</td>
    <td align="right">702.95</td>
    <td align="right">301.26</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">35.10</td>
    <td align="right">70.57</td>
    <td align="right">7.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-9.00E-012</td>
    <td align="right">70.19</td>
    <td align="right">1.38E-004</td>
    <td align="right">141.15</td>
    <td align="right">6.00</td>
    <td align="right">9.00</td>
    <td align="right">3.00</td>
    <td align="right">11665.53</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">3888.51</td>
    <td align="right">1004.21</td>
    <td align="right">702.95</td>
    <td align="right">301.26</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">3888.51</td>
    <td align="right">2929.9</td>
    <td align="right">1.327</td>
    <td align="right">0.753</td>
    <td align="right">9.580</td>
    <td align="right">64.928</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">74.508</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">3888.51</td>
    <td align="right">2929.9</td>
    <td align="right">1.327</td>
    <td align="right">0.753</td>
    <td align="right">9.580</td>
    <td align="right">64.928</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">74.508</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">3888.51</td>
    <td align="right">703.3</td>
    <td align="right">5.529</td>
    <td align="right">0.181</td>
    <td align="right">12.399</td>
    <td align="right">379.687</td>
    <td align="right">531.343</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">923.429</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Nominal Minimum Number of People</td>
    <td align="right">Nominal Maximum Number of People</td>
    <td align="right">MRT Calculation Type</td>
    <td align="right">Work Efficiency</td>
    <td align="right">Clothing Insulation Calculation Method</td>
    <td align="right">Clothing Insulation Calculation Method Schedule</td>
    <td align="right">Clothing</td>
    <td align="right">Air Velocity</td>
    <td align="right">Fanger Calculation</td>
    <td align="right">Pierce Calculation</td>
    <td align="right">KSU Calculation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BUILDING STORY 3 THERMALZONE FULLSERVICERESTAURANT DINING PEOPLE 1</td>
    <td align="right">RESTAURANTSITDOWN BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">3888.51</td>
    <td align="right">703.3</td>
    <td align="right">532.1</td>
    <td align="right">0.137</td>
    <td align="right">7.308</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">RESTAURANTSITDOWN ACTIVITY_SCH</td>
    <td align="right">Yes</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">532</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK EFFICIENCY SCHEDULE</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING SCHEDULE</td>
    <td align="right">AIR VELOCITY SCHEDULE</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">BUILDING STORY 3 THERMALZONE FULLSERVICERESTAURANT KITCHEN PEOPLE 1</td>
    <td align="right">RESTAURANTSITDOWN BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">3888.51</td>
    <td align="right">703.3</td>
    <td align="right">171.3</td>
    <td align="right">4.405E-002</td>
    <td align="right">22.704</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">RESTAURANTSITDOWN ACTIVITY_SCH</td>
    <td align="right">Yes</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">171</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK EFFICIENCY SCHEDULE</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING SCHEDULE</td>
    <td align="right">AIR VELOCITY SCHEDULE</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">BUILDING STORY 2 THERMALZONE FULLSERVICERESTAURANT DINING PEOPLE 2</td>
    <td align="right">RESTAURANTSITDOWN BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">3888.51</td>
    <td align="right">2929.9</td>
    <td align="right">2929.9</td>
    <td align="right">0.753</td>
    <td align="right">1.327</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">RESTAURANTSITDOWN ACTIVITY_SCH</td>
    <td align="right">Yes</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2930</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK EFFICIENCY SCHEDULE</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING SCHEDULE</td>
    <td align="right">AIR VELOCITY SCHEDULE</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">BUILDING STORY 1 THERMALZONE FULLSERVICERESTAURANT DINING PEOPLE 3</td>
    <td align="right">RESTAURANTSITDOWN BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">3888.51</td>
    <td align="right">2929.9</td>
    <td align="right">2929.9</td>
    <td align="right">0.753</td>
    <td align="right">1.327</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">RESTAURANTSITDOWN ACTIVITY_SCH</td>
    <td align="right">Yes</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2930</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK EFFICIENCY SCHEDULE</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING SCHEDULE</td>
    <td align="right">AIR VELOCITY SCHEDULE</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use Category</td>
    <td align="right">Nominal Minimum Lighting Level {W}</td>
    <td align="right">Nominal Maximum Lighting Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BUILDING STORY 3 THERMALZONE FULLSERVICERESTAURANT DINING LIGHTS 1</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_DINING_SCH_2013</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">3888.51</td>
    <td align="right">703.3</td>
    <td align="right">6764.862</td>
    <td align="right">1.740</td>
    <td align="right">9.618</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">6764.862</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">BUILDING STORY 3 THERMALZONE FULLSERVICERESTAURANT KITCHEN LIGHTS 1</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_KITCHEN_SCH_2010_2013</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">3888.51</td>
    <td align="right">703.3</td>
    <td align="right">41448.050</td>
    <td align="right">10.659</td>
    <td align="right">58.930</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">41448.050</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">BUILDING STORY 2 THERMALZONE FULLSERVICERESTAURANT DINING LIGHTS 2</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_DINING_SCH_2013</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">3888.51</td>
    <td align="right">2929.9</td>
    <td align="right">37251.445</td>
    <td align="right">9.580</td>
    <td align="right">12.714</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">37251.445</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">BUILDING STORY 1 THERMALZONE FULLSERVICERESTAURANT DINING LIGHTS 3</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_DINING_SCH_2013</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">3888.51</td>
    <td align="right">2929.9</td>
    <td align="right">37251.445</td>
    <td align="right">9.580</td>
    <td align="right">12.714</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">37251.445</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 9 ELEVATOR FANS</td>
    <td align="right">ELEVATOR SCHEDULE 3</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">3888.51</td>
    <td align="right">703.3</td>
    <td align="right">278.476</td>
    <td align="right">7.162E-002</td>
    <td align="right">0.396</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Elevators</td>
    <td align="right">0.000</td>
    <td align="right">278.476</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 9 ELEVATOR LIFT MOTORS</td>
    <td align="right">ELEVATOR SCHEDULE 1</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">3888.51</td>
    <td align="right">703.3</td>
    <td align="right">144421.007</td>
    <td align="right">37.140</td>
    <td align="right">205.336</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">Elevators</td>
    <td align="right">0.000</td>
    <td align="right">144421.007</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 9 ELEVATOR LIGHTS</td>
    <td align="right">ELEVATOR SCHEDULE 2</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">3888.51</td>
    <td align="right">703.3</td>
    <td align="right">290.988</td>
    <td align="right">7.483E-002</td>
    <td align="right">0.414</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Elevators</td>
    <td align="right">0.000</td>
    <td align="right">290.988</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">BUILDING STORY 3 THERMALZONE FULLSERVICERESTAURANT DINING ELEC EQUIP 1</td>
    <td align="right">RESTAURANTSITDOWN BLDG_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">3888.51</td>
    <td align="right">703.3</td>
    <td align="right">45849.045</td>
    <td align="right">11.791</td>
    <td align="right">65.188</td>
    <td align="right">0.250</td>
    <td align="right">0.300</td>
    <td align="right">0.000</td>
    <td align="right">0.450</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">13296.223</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">BUILDING STORY 3 THERMALZONE FULLSERVICERESTAURANT KITCHEN ELEC EQUIP 1</td>
    <td align="right">RESTAURANTSITDOWN BLDG_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">3888.51</td>
    <td align="right">703.3</td>
    <td align="right">1285574.643</td>
    <td align="right">330.609</td>
    <td align="right">1827.812</td>
    <td align="right">0.250</td>
    <td align="right">0.300</td>
    <td align="right">0.200</td>
    <td align="right">0.250</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">372816.646</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">BUILDING STORY 2 THERMALZONE FULLSERVICERESTAURANT DINING ELEC EQUIP 2</td>
    <td align="right">RESTAURANTSITDOWN BLDG_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">3888.51</td>
    <td align="right">2929.9</td>
    <td align="right">252472.712</td>
    <td align="right">64.928</td>
    <td align="right">86.171</td>
    <td align="right">0.250</td>
    <td align="right">0.300</td>
    <td align="right">0.000</td>
    <td align="right">0.450</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">73217.087</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">BUILDING STORY 1 THERMALZONE FULLSERVICERESTAURANT DINING ELEC EQUIP 3</td>
    <td align="right">RESTAURANTSITDOWN BLDG_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">3888.51</td>
    <td align="right">2929.9</td>
    <td align="right">252472.712</td>
    <td align="right">64.928</td>
    <td align="right">86.171</td>
    <td align="right">0.250</td>
    <td align="right">0.300</td>
    <td align="right">0.000</td>
    <td align="right">0.450</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">73217.087</td>
  </tr>
</table>
<br><br>
<b>GasEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_GasEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BUILDING STORY 3 THERMALZONE FULLSERVICERESTAURANT KITCHEN GAS EQUIP 1</td>
    <td align="right">RESTAURANTSITDOWN REST_GAS_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">3888.51</td>
    <td align="right">703.3</td>
    <td align="right">2066132.438</td>
    <td align="right">531.343</td>
    <td align="right">2937.598</td>
    <td align="right">0.100</td>
    <td align="right">0.200</td>
    <td align="right">0.700</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">599178.407</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method</td>
    <td align="right">Value {days}</td>
    <td align="right">Allowable Number Figures in Shadow Overlap {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
    <td align="right">External Shading Calculation Method</td>
    <td align="right">Output External Shading Calculation Results</td>
    <td align="right">Disable Self-Shading Within Shading Zone Groups</td>
    <td align="right">Disable Self-Shading From Shading Zone Groups to Other Zones</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AverageOverDaysInFrequency</td>
    <td align="right">20</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
    <td align="right">InternalCalculation</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Zone/Window Adjacency Daylighting Counts</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone/Window Adjacency Daylighting Counts-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Number of Exterior Windows</td>
    <td align="right">Number of Exterior Windows in Adjacent Zones</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">4</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">4</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">4</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone/Window Adjacency Daylighting Matrix</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone/Window Adjacency Daylighting Matrix-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Number of Adjacent Zones with Windows</td>
    <td align="right">Adjacent Zone Names - 1st 100 (max)</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Heater Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heater Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Name</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Maximum Capacity {W}</td>
    <td align="right">Standard Rated Recovery Efficiency</td>
    <td align="right">Standard Rated Energy Factor</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">6.0GAL ELECTRICITY BOOSTER WATER HEATER - 367KBTU/HR 1.0 THERM EFF</td>
    <td align="right">2.2712E-002</td>
    <td align="right">107653.1</td>
    <td align="right">38.034</td>
    <td align="right">0.9175</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">1913GAL NATURALGAS WATER HEATER - 1913KBTU/HR 0.802 THERM EFF</td>
    <td align="right">7.2421</td>
    <td align="right">560693.6</td>
    <td align="right">9.686E-002</td>
    <td align="right">0.2910</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s-m2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {m3/s-m2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BUILDING STORY 3 THERMALZONE FULLSERVICERESTAURANT DINING A  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">3888.51</td>
    <td align="right">703.3</td>
    <td align="right">7.545E-002</td>
    <td align="right">1.940E-005</td>
    <td align="right">1.542E-005</td>
    <td align="right">2.328E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">BUILDING STORY 3 THERMALZONE FULLSERVICERESTAURANT DINING A END_B - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">3888.51</td>
    <td align="right">703.3</td>
    <td align="right">0.102</td>
    <td align="right">2.627E-005</td>
    <td align="right">2.087E-005</td>
    <td align="right">3.152E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">BUILDING STORY 3 THERMALZONE FULLSERVICERESTAURANT DINING B END_B - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">3888.51</td>
    <td align="right">703.3</td>
    <td align="right">0.595</td>
    <td align="right">1.529E-004</td>
    <td align="right">1.215E-004</td>
    <td align="right">0.183</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">BUILDING STORY 3 THERMALZONE FULLSERVICERESTAURANT DINING C  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">3888.51</td>
    <td align="right">703.3</td>
    <td align="right">7.545E-002</td>
    <td align="right">1.940E-005</td>
    <td align="right">1.542E-005</td>
    <td align="right">2.328E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">BUILDING STORY 3 THERMALZONE FULLSERVICERESTAURANT DINING C END_B - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">3888.51</td>
    <td align="right">703.3</td>
    <td align="right">0.102</td>
    <td align="right">2.627E-005</td>
    <td align="right">2.087E-005</td>
    <td align="right">3.152E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">BUILDING STORY 3 THERMALZONE FULLSERVICERESTAURANT KITCHEN A  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">3888.51</td>
    <td align="right">703.3</td>
    <td align="right">0.519</td>
    <td align="right">1.335E-004</td>
    <td align="right">1.061E-004</td>
    <td align="right">0.160</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">BUILDING STORY 3 THERMALZONE FULLSERVICERESTAURANT KITCHEN A END_A - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">3888.51</td>
    <td align="right">703.3</td>
    <td align="right">0.102</td>
    <td align="right">2.627E-005</td>
    <td align="right">2.087E-005</td>
    <td align="right">3.152E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">BUILDING STORY 3 THERMALZONE FULLSERVICERESTAURANT KITCHEN B END_A - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">3888.51</td>
    <td align="right">703.3</td>
    <td align="right">0.595</td>
    <td align="right">1.529E-004</td>
    <td align="right">1.215E-004</td>
    <td align="right">0.183</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">BUILDING STORY 3 THERMALZONE FULLSERVICERESTAURANT KITCHEN C  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">3888.51</td>
    <td align="right">703.3</td>
    <td align="right">0.519</td>
    <td align="right">1.335E-004</td>
    <td align="right">1.061E-004</td>
    <td align="right">0.160</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">BUILDING STORY 3 THERMALZONE FULLSERVICERESTAURANT KITCHEN C END_A - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">3888.51</td>
    <td align="right">703.3</td>
    <td align="right">0.102</td>
    <td align="right">2.627E-005</td>
    <td align="right">2.087E-005</td>
    <td align="right">3.152E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">BUILDING STORY 2 THERMALZONE FULLSERVICERESTAURANT DINING A  - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">3888.51</td>
    <td align="right">2929.9</td>
    <td align="right">0.122</td>
    <td align="right">3.138E-005</td>
    <td align="right">1.215E-004</td>
    <td align="right">3.766E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">BUILDING STORY 2 THERMALZONE FULLSERVICERESTAURANT DINING A END_A - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">3888.51</td>
    <td align="right">2929.9</td>
    <td align="right">2.096E-002</td>
    <td align="right">5.391E-006</td>
    <td align="right">2.087E-005</td>
    <td align="right">6.469E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">BUILDING STORY 2 THERMALZONE FULLSERVICERESTAURANT DINING A END_B - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">3888.51</td>
    <td align="right">2929.9</td>
    <td align="right">2.096E-002</td>
    <td align="right">5.391E-006</td>
    <td align="right">2.087E-005</td>
    <td align="right">6.469E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">BUILDING STORY 2 THERMALZONE FULLSERVICERESTAURANT DINING B END_A - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">3888.51</td>
    <td align="right">2929.9</td>
    <td align="right">0.122</td>
    <td align="right">3.138E-005</td>
    <td align="right">1.215E-004</td>
    <td align="right">3.766E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">BUILDING STORY 2 THERMALZONE FULLSERVICERESTAURANT DINING B END_B - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">3888.51</td>
    <td align="right">2929.9</td>
    <td align="right">0.122</td>
    <td align="right">3.138E-005</td>
    <td align="right">1.215E-004</td>
    <td align="right">3.766E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">BUILDING STORY 2 THERMALZONE FULLSERVICERESTAURANT DINING C  - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">3888.51</td>
    <td align="right">2929.9</td>
    <td align="right">0.122</td>
    <td align="right">3.138E-005</td>
    <td align="right">1.215E-004</td>
    <td align="right">3.766E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">BUILDING STORY 2 THERMALZONE FULLSERVICERESTAURANT DINING C END_A - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">3888.51</td>
    <td align="right">2929.9</td>
    <td align="right">2.096E-002</td>
    <td align="right">5.391E-006</td>
    <td align="right">2.087E-005</td>
    <td align="right">6.469E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">BUILDING STORY 2 THERMALZONE FULLSERVICERESTAURANT DINING C END_B - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">3888.51</td>
    <td align="right">2929.9</td>
    <td align="right">2.096E-002</td>
    <td align="right">5.391E-006</td>
    <td align="right">2.087E-005</td>
    <td align="right">6.469E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">BUILDING STORY 1 THERMALZONE FULLSERVICERESTAURANT DINING A  - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">3888.51</td>
    <td align="right">2929.9</td>
    <td align="right">1.995E-002</td>
    <td align="right">5.131E-006</td>
    <td align="right">1.987E-005</td>
    <td align="right">6.157E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">BUILDING STORY 1 THERMALZONE FULLSERVICERESTAURANT DINING A END_A - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">3888.51</td>
    <td align="right">2929.9</td>
    <td align="right">3.428E-003</td>
    <td align="right">8.815E-007</td>
    <td align="right">3.413E-006</td>
    <td align="right">1.058E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">BUILDING STORY 1 THERMALZONE FULLSERVICERESTAURANT DINING A END_B - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">3888.51</td>
    <td align="right">2929.9</td>
    <td align="right">3.428E-003</td>
    <td align="right">8.815E-007</td>
    <td align="right">3.413E-006</td>
    <td align="right">1.058E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">BUILDING STORY 1 THERMALZONE FULLSERVICERESTAURANT DINING B END_A - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">3888.51</td>
    <td align="right">2929.9</td>
    <td align="right">1.995E-002</td>
    <td align="right">5.131E-006</td>
    <td align="right">1.987E-005</td>
    <td align="right">6.157E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">BUILDING STORY 1 THERMALZONE FULLSERVICERESTAURANT DINING B END_B - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">3888.51</td>
    <td align="right">2929.9</td>
    <td align="right">1.995E-002</td>
    <td align="right">5.131E-006</td>
    <td align="right">1.987E-005</td>
    <td align="right">6.157E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">BUILDING STORY 1 THERMALZONE FULLSERVICERESTAURANT DINING C  - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">3888.51</td>
    <td align="right">2929.9</td>
    <td align="right">1.995E-002</td>
    <td align="right">5.131E-006</td>
    <td align="right">1.987E-005</td>
    <td align="right">6.157E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">BUILDING STORY 1 THERMALZONE FULLSERVICERESTAURANT DINING C END_A - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">3888.51</td>
    <td align="right">2929.9</td>
    <td align="right">3.428E-003</td>
    <td align="right">8.815E-007</td>
    <td align="right">3.413E-006</td>
    <td align="right">1.058E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">BUILDING STORY 1 THERMALZONE FULLSERVICERESTAURANT DINING C END_B - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">3888.51</td>
    <td align="right">2929.9</td>
    <td align="right">3.428E-003</td>
    <td align="right">8.815E-007</td>
    <td align="right">3.413E-006</td>
    <td align="right">1.058E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Zone BUILDING STORY 1 THERMALZONE</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Zone BUILDING STORY 2 THERMALZONE</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Zone BUILDING STORY 3 THERMALZONE</td>
    <td align="right">1.2500</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Zone BUILDING STORY 1 THERMALZONE</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Zone BUILDING STORY 2 THERMALZONE</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Zone BUILDING STORY 3 THERMALZONE</td>
    <td align="right">1.1500</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">Cooling</td>
    <td align="right">341571.27945</td>
    <td align="right">392806.97137</td>
    <td align="right">25.48827</td>
    <td align="right">29.31151</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">25.18500</td>
    <td align="right">1.33455E-002</td>
    <td align="right">3888.50837</td>
    <td align="right">2929.88890</td>
    <td align="right">13.92630</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">Heating</td>
    <td align="right">33660.19805</td>
    <td align="right">42075.24756</td>
    <td align="right">0.96961</td>
    <td align="right">13.92630</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">9.24091E-004</td>
    <td align="right">3888.50837</td>
    <td align="right">2929.88890</td>
    <td align="right">13.92630</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">Cooling</td>
    <td align="right">391714.39798</td>
    <td align="right">450471.55767</td>
    <td align="right">29.24985</td>
    <td align="right">33.63733</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">25.18500</td>
    <td align="right">1.33455E-002</td>
    <td align="right">3888.50837</td>
    <td align="right">2929.88890</td>
    <td align="right">13.92630</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">Heating</td>
    <td align="right">44772.78740</td>
    <td align="right">55965.98424</td>
    <td align="right">1.28961</td>
    <td align="right">13.92630</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">9.24091E-004</td>
    <td align="right">3888.50837</td>
    <td align="right">2929.88890</td>
    <td align="right">13.92630</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">Cooling</td>
    <td align="right">541954.13687</td>
    <td align="right">623247.25740</td>
    <td align="right">33.23625</td>
    <td align="right">38.22169</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">21.83700</td>
    <td align="right">1.33455E-002</td>
    <td align="right">3888.50837</td>
    <td align="right">703.34076</td>
    <td align="right">6.04520</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">Heating</td>
    <td align="right">109075.83515</td>
    <td align="right">136344.79394</td>
    <td align="right">2.93825</td>
    <td align="right">6.04520</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">9.24091E-004</td>
    <td align="right">3888.50837</td>
    <td align="right">703.34076</td>
    <td align="right">6.04520</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>System Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">System Name</td>
    <td align="right">Load Type</td>
    <td align="right">Peak Load Kind</td>
    <td align="right">User Design Capacity</td>
    <td align="right">Calc Des Air Flow Rate [m3/s]</td>
    <td align="right">User Des Air Flow Rate [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1 ZONE PVAV</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">463642.74</td>
    <td align="right">29.31151</td>
    <td align="right">29.31151</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">7/21 00:00:00</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">1 ZONE PVAV</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">477685.98</td>
    <td align="right">13.92630</td>
    <td align="right">13.92630</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 01:00:00</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">1 ZONE PVAV 1</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">517208.04</td>
    <td align="right">33.63733</td>
    <td align="right">33.63733</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">7/21 00:00:00</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">1 ZONE PVAV 1</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">477685.98</td>
    <td align="right">13.92630</td>
    <td align="right">13.92630</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 01:00:00</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">1 ZONE PVAV 2</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">581766.58</td>
    <td align="right">38.22169</td>
    <td align="right">38.22169</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">7/21 00:00:00</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">1 ZONE PVAV 2</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">207356.37</td>
    <td align="right">6.04520</td>
    <td align="right">6.04520</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 01:00:00</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">29.31151</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.10109</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.70000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">20.51806</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.70000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">5.27659E-003</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">5.33566E-003</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">20.51806</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 1 THERMALZONE REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">243940.05742</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 1 THERMALZONE REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.33566E-003</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 1 THERMALZONE REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">4329.24821</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">33.63733</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">8.80880E-002</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.70000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">23.54613</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.70000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">6.05531E-003</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">6.28076E-003</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">23.54613</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 2 THERMALZONE REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">287148.75265</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 2 THERMALZONE REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.28076E-003</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 2 THERMALZONE REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">5113.65684</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">38.22169</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">7.75226E-002</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.70000</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">26.75518</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.70000</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">6.88058E-003</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">7.31432E-003</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">26.75518</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 3 THERMALZONE REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">334401.84289</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 3 THERMALZONE REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.31432E-003</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 3 THERMALZONE REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">5975.60505</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE PVAV</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">20.51806</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE PVAV</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">20.51806</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE PVAV</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">29.31151</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE PVAV</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">20.51806</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE PVAV</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">29.31151</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE PVAV</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">29.31151</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE PVAV</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE PVAV</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.70000</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE PVAV 1</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">23.54613</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE PVAV 1</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">23.54613</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE PVAV 1</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">33.63733</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE PVAV 1</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">23.54613</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE PVAV 1</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">33.63733</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE PVAV 1</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">33.63733</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE PVAV 1</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE PVAV 1</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.70000</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE PVAV 2</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">26.75518</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE PVAV 2</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">26.75518</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE PVAV 2</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">38.22169</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE PVAV 2</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">26.75518</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE PVAV 2</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">38.22169</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE PVAV 2</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">38.22169</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE PVAV 2</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE PVAV 2</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.70000</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE PVAV</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">29.31151</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE PVAV 1</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">33.63733</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE PVAV 2</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">38.22169</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 1</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">29.31151</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">1 ZONE PVAV 2SPD DX CLG COIL 2214KBTU/HR 9.5EER</td>
    <td align="right">Design Size High Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">29.31151</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">1 ZONE PVAV 2SPD DX CLG COIL 2214KBTU/HR 9.5EER</td>
    <td align="right">Design Size High Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">727874.55238</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">1 ZONE PVAV 2SPD DX CLG COIL 2214KBTU/HR 9.5EER</td>
    <td align="right">Design Size High Speed Rated Sensible Heat Ratio</td>
    <td align="right">0.69808</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">1 ZONE PVAV 2SPD DX CLG COIL 2214KBTU/HR 9.5EER</td>
    <td align="right">Design Size Low Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">9.76953</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">1 ZONE PVAV 2SPD DX CLG COIL 2214KBTU/HR 9.5EER</td>
    <td align="right">Design Size Low Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">242600.58831</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">1 ZONE PVAV 2SPD DX CLG COIL 2214KBTU/HR 9.5EER</td>
    <td align="right">User-Specified Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.69000</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">1 ZONE PVAV MAIN HTG COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">301624.10778</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">1 ZONE PVAV MAIN HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.59738E-003</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">1 ZONE PVAV MAIN HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">3962.85863</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">1 ZONE PVAV FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">29.31151</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">1 ZONE PVAV MAIN HTG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">6.59738E-003</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 2</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">33.63733</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">1 ZONE PVAV 1 2SPD DX CLG COIL 2625KBTU/HR 9.5EER</td>
    <td align="right">Design Size High Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">33.63733</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">1 ZONE PVAV 1 2SPD DX CLG COIL 2625KBTU/HR 9.5EER</td>
    <td align="right">Design Size High Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">835294.96743</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">1 ZONE PVAV 1 2SPD DX CLG COIL 2625KBTU/HR 9.5EER</td>
    <td align="right">Design Size High Speed Rated Sensible Heat Ratio</td>
    <td align="right">0.69808</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">1 ZONE PVAV 1 2SPD DX CLG COIL 2625KBTU/HR 9.5EER</td>
    <td align="right">Design Size Low Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">11.21132</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">1 ZONE PVAV 1 2SPD DX CLG COIL 2625KBTU/HR 9.5EER</td>
    <td align="right">Design Size Low Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">278403.81265</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">1 ZONE PVAV 1 2SPD DX CLG COIL 2625KBTU/HR 9.5EER</td>
    <td align="right">User-Specified Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.69000</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">1 ZONE PVAV 1 MAIN HTG COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">346138.07896</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">1 ZONE PVAV 1 MAIN HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.57102E-003</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">1 ZONE PVAV 1 MAIN HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">4547.70106</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">1 ZONE PVAV 1 FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">33.63733</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">1 ZONE PVAV 1 MAIN HTG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">7.57102E-003</td>
  </tr>
  <tr>
    <td align="right">          91</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 3</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">38.22169</td>
  </tr>
  <tr>
    <td align="right">          92</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 3</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">6.04520</td>
  </tr>
  <tr>
    <td align="right">          93</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">1 ZONE PVAV 2 2SPD DX CLG COIL 2996KBTU/HR 9.5EER</td>
    <td align="right">Design Size High Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">38.22169</td>
  </tr>
  <tr>
    <td align="right">          94</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">1 ZONE PVAV 2 2SPD DX CLG COIL 2996KBTU/HR 9.5EER</td>
    <td align="right">Design Size High Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">949135.57674</td>
  </tr>
  <tr>
    <td align="right">          95</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">1 ZONE PVAV 2 2SPD DX CLG COIL 2996KBTU/HR 9.5EER</td>
    <td align="right">Design Size High Speed Rated Sensible Heat Ratio</td>
    <td align="right">0.69808</td>
  </tr>
  <tr>
    <td align="right">          96</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">1 ZONE PVAV 2 2SPD DX CLG COIL 2996KBTU/HR 9.5EER</td>
    <td align="right">Design Size Low Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">12.73929</td>
  </tr>
  <tr>
    <td align="right">          97</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">1 ZONE PVAV 2 2SPD DX CLG COIL 2996KBTU/HR 9.5EER</td>
    <td align="right">Design Size Low Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">316346.88773</td>
  </tr>
  <tr>
    <td align="right">          98</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">1 ZONE PVAV 2 2SPD DX CLG COIL 2996KBTU/HR 9.5EER</td>
    <td align="right">User-Specified Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.69000</td>
  </tr>
  <tr>
    <td align="right">          99</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">1 ZONE PVAV 2 MAIN HTG COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">167637.73013</td>
  </tr>
  <tr>
    <td align="right">         100</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">1 ZONE PVAV 2 MAIN HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.66671E-003</td>
  </tr>
  <tr>
    <td align="right">         101</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">1 ZONE PVAV 2 MAIN HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">2496.62058</td>
  </tr>
  <tr>
    <td align="right">         102</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">1 ZONE PVAV 2 FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">38.22169</td>
  </tr>
  <tr>
    <td align="right">         103</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">1 ZONE PVAV 2 MAIN HTG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">3.66671E-003</td>
  </tr>
  <tr>
    <td align="right">         104</td>
    <td align="right">PlantLoop</td>
    <td align="right">FULLSERVICERESTAURANT KITCHEN - 90.1-2013 SERVICE WATER BOOSTER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">1.91591E-003</td>
  </tr>
  <tr>
    <td align="right">         105</td>
    <td align="right">PlantLoop</td>
    <td align="right">FULLSERVICERESTAURANT KITCHEN - 90.1-2013 SERVICE WATER BOOSTER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">0.22991</td>
  </tr>
  <tr>
    <td align="right">         106</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">BOOSTER WATER LOOP PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">1.91591E-003</td>
  </tr>
  <tr>
    <td align="right">         107</td>
    <td align="right">HeatExchanger:FluidToFluid</td>
    <td align="right">HX FOR BOOSTER WATER HEATING</td>
    <td align="right">Loop Supply Side Design Fluid Flow Rate [m3/s]</td>
    <td align="right">1.91591E-003</td>
  </tr>
  <tr>
    <td align="right">         108</td>
    <td align="right">HeatExchanger:FluidToFluid</td>
    <td align="right">HX FOR BOOSTER WATER HEATING</td>
    <td align="right">Loop Demand Side Design Fluid Flow Rate [m3/s]</td>
    <td align="right">1.91591E-003</td>
  </tr>
  <tr>
    <td align="right">         109</td>
    <td align="right">HeatExchanger:FluidToFluid</td>
    <td align="right">HX FOR BOOSTER WATER HEATING</td>
    <td align="right">Heat Exchanger U-Factor Times Area Value [W/C]</td>
    <td align="right">2334.77868</td>
  </tr>
  <tr>
    <td align="right">         110</td>
    <td align="right">HeatExchanger:FluidToFluid</td>
    <td align="right">HX FOR BOOSTER WATER HEATING</td>
    <td align="right">Loop-to-loop Temperature Difference Used to Size Heat Exchanger U-Factor Times Area Value [C]</td>
    <td align="right">17.22222</td>
  </tr>
  <tr>
    <td align="right">         111</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">6.0GAL ELECTRICITY BOOSTER WATER HEATER - 367KBTU/HR 1.0 THERM EFF</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">1.91591E-003</td>
  </tr>
  <tr>
    <td align="right">         112</td>
    <td align="right">PlantComponent:TemperatureSource</td>
    <td align="right">MAINS WATER MAKEUP FOR SWH BOOSTER</td>
    <td align="right">Design Size Design Fluid Flow Rate [m3/s]</td>
    <td align="right">1.08568E-002</td>
  </tr>
  <tr>
    <td align="right">         113</td>
    <td align="right">PlantLoop</td>
    <td align="right">FULLSERVICERESTAURANT KITCHEN - 90.1-2013 SERVICE WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">1.40500E-002</td>
  </tr>
  <tr>
    <td align="right">         114</td>
    <td align="right">PlantLoop</td>
    <td align="right">FULLSERVICERESTAURANT KITCHEN - 90.1-2013 SERVICE WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">1.68600</td>
  </tr>
  <tr>
    <td align="right">         115</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">FULLSERVICERESTAURANT KITCHEN - 90.1-2013 SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">1.40500E-002</td>
  </tr>
  <tr>
    <td align="right">         116</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">FULLSERVICERESTAURANT KITCHEN - 90.1-2013 SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">2.57325E-005</td>
  </tr>
  <tr>
    <td align="right">         117</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">1913GAL NATURALGAS WATER HEATER - 1913KBTU/HR 0.802 THERM EFF</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">1.40500E-002</td>
  </tr>
  <tr>
    <td align="right">         118</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">3.67659E-002</td>
  </tr>
  <tr>
    <td align="right">         119</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">4.41190</td>
  </tr>
  <tr>
    <td align="right">         120</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">HOT WATER LOOP PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">3.67659E-002</td>
  </tr>
  <tr>
    <td align="right">         121</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">HOT WATER LOOP PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">9148.81683</td>
  </tr>
  <tr>
    <td align="right">         122</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">BOILER 5353KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1680890.56984</td>
  </tr>
  <tr>
    <td align="right">         123</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">BOILER 5353KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">3.67659E-002</td>
  </tr>
</table>
<br><br>
<b>Water Heating Coil Capacity Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heating Coil Capacity Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Name</td>
    <td align="right">Nominal Total Capacity {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 1 THERMALZONE REHEAT COIL</td>
    <td align="right">230576.31</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 2 THERMALZONE REHEAT COIL</td>
    <td align="right">271412.41</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 3 THERMALZONE REHEAT COIL</td>
    <td align="right">316069.64</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">1 ZONE PVAV MAIN HTG COIL</td>
    <td align="right">201369.05</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">1 ZONE PVAV 1 MAIN HTG COIL</td>
    <td align="right">231087.29</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">1 ZONE PVAV 2 MAIN HTG COIL</td>
    <td align="right">134665.52</td>
  </tr>
</table>
<br><br>
<b>VAV DX Cooling Coil Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_VAV DX Cooling Coil Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Coil Type</td>
    <td align="right">DX Coil Name</td>
    <td align="right">Fan Type</td>
    <td align="right">Fan Name</td>
    <td align="right">Standard Net Cooling Capacity {W}</td>
    <td align="right">Standard Net Cooling Capacity {Btu/h}</td>
    <td align="right">IEER {Btu/W-h}</td>
    <td align="right">COP 100% Capacity {W/W}</td>
    <td align="right">COP 75% Capacity {W/W}</td>
    <td align="right">COP 50% Capacity {W/W}</td>
    <td align="right">COP 25% Capacity {W/W}</td>
    <td align="right">EER 100% Capacity {Btu/W-h}</td>
    <td align="right">EER 75% Capacity {Btu/W-h}</td>
    <td align="right">EER 50% Capacity {Btu/W-h}</td>
    <td align="right">EER 25% Capacity {Btu/W-h}</td>
    <td align="right">Supply Air Flow 100% {kg/s}</td>
    <td align="right">Supply Air Flow 75% {kg/s}</td>
    <td align="right">Supply Air Flow 50% {kg/s}</td>
    <td align="right">Supply Air Flow 25% {kg/s}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">1 ZONE PVAV 2SPD DX CLG COIL 2214KBTU/HR 9.5EER</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">704017.29</td>
    <td align="right">2402206.71</td>
    <td align="right">10.82</td>
    <td align="right">2.89</td>
    <td align="right">3.13</td>
    <td align="right">3.24</td>
    <td align="right">3.30</td>
    <td align="right">9.87</td>
    <td align="right">10.67</td>
    <td align="right">11.06</td>
    <td align="right">11.26</td>
    <td align="right">33.0472</td>
    <td align="right">26.2379</td>
    <td align="right">18.2881</td>
    <td align="right">8.1846</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">1 ZONE PVAV 1 2SPD DX CLG COIL 2625KBTU/HR 9.5EER</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">807916.83</td>
    <td align="right">2756726.65</td>
    <td align="right">10.82</td>
    <td align="right">2.89</td>
    <td align="right">3.13</td>
    <td align="right">3.24</td>
    <td align="right">3.30</td>
    <td align="right">9.87</td>
    <td align="right">10.67</td>
    <td align="right">11.06</td>
    <td align="right">11.26</td>
    <td align="right">37.9243</td>
    <td align="right">30.1101</td>
    <td align="right">20.9870</td>
    <td align="right">9.3925</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">1 ZONE PVAV 2 2SPD DX CLG COIL 2996KBTU/HR 9.5EER</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">918026.13</td>
    <td align="right">3132435.18</td>
    <td align="right">10.82</td>
    <td align="right">2.89</td>
    <td align="right">3.13</td>
    <td align="right">3.24</td>
    <td align="right">3.30</td>
    <td align="right">9.87</td>
    <td align="right">10.67</td>
    <td align="right">11.06</td>
    <td align="right">11.26</td>
    <td align="right">43.0930</td>
    <td align="right">34.2138</td>
    <td align="right">23.8473</td>
    <td align="right">10.6726</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RUN PERIOD 1</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01/2019</td>
    <td align="right">12/31/2019</td>
    <td align="right">Tuesday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Yes</td>
    <td align="right">InputFile</td>
    <td align="right">03/10</td>
    <td align="right">11/03</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Tabular Report</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Tabular Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Style</td>
    <td align="right">Unit Conversion</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">HTML</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.2098066170</td>
    <td align="right">0.4256891876</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1909056469</td>
    <td align="right">0.2601322733</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.2355895987</td>
    <td align="right">0.5426906495</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1776059541</td>
    <td align="right">0.2374441218</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.7454436827</td>
    <td align="right">1.2665131493</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.6839008162E-002</td>
    <td align="right">0.1899964903</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualHeatEmissionsSummary::EntireFacility></a>
<p>Report:<b> Annual Heat Emissions Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-03-25
    14:42:09</b></p>
<b>Heat Emission by Components</b><br><br>
<!-- FullName:Annual Heat Emissions Summary_Entire Facility_Heat Emission by Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Envelope Convection</td>
    <td align="right">Zone Exfiltration</td>
    <td align="right">Zone Exhaust Air</td>
    <td align="right">HVAC Relief Air</td>
    <td align="right">HVAC Reject Heat</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Heat Emissions [GJ]</td>
    <td align="right">     2233.26</td>
    <td align="right">     1234.11</td>
    <td align="right">        0.00</td>
    <td align="right">    12402.68</td>
    <td align="right">    18674.19</td>
    <td align="right">    34544.21</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-03-25
    14:42:09</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">       30.30</td>
    <td align="right">        9.30</td>
    <td align="right">       21.80</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.70</td>
    <td align="right">      240.00</td>
  </tr>
  <tr>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB 1</td>
    <td align="right">       27.80</td>
    <td align="right">        9.30</td>
    <td align="right">       23.80</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.70</td>
    <td align="right">      240.00</td>
  </tr>
  <tr>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">      -16.30</td>
    <td align="right">        0.00</td>
    <td align="right">      -16.30</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.10</td>
    <td align="right">      270.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-03-25
    14:42:09</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-20.41</td>
    <td align="right">        0.30</td>
    <td align="right">       0.278</td>
    <td align="right">       0.290</td>
    <td align="right">       83.63</td>
    <td align="right">       58.54</td>
    <td align="right">      161.87</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 3</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-20.41</td>
    <td align="right">        0.30</td>
    <td align="right">       0.278</td>
    <td align="right">       0.290</td>
    <td align="right">      418.47</td>
    <td align="right">      292.93</td>
    <td align="right">      251.74</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-20.41</td>
    <td align="right">        0.30</td>
    <td align="right">       0.278</td>
    <td align="right">       0.290</td>
    <td align="right">       83.63</td>
    <td align="right">       58.54</td>
    <td align="right">      341.87</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 5</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-20.41</td>
    <td align="right">        0.30</td>
    <td align="right">       0.278</td>
    <td align="right">       0.290</td>
    <td align="right">      418.47</td>
    <td align="right">      292.93</td>
    <td align="right">       71.74</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1</td>
    <td align="right">TYPICAL INSULATED CARPETED 8IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.144</td>
    <td align="right">       3.285</td>
    <td align="right">     3888.51</td>
    <td align="right">     3888.51</td>
    <td align="right">       71.74</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 10</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-20.41</td>
    <td align="right">        0.30</td>
    <td align="right">       0.278</td>
    <td align="right">       0.290</td>
    <td align="right">       83.63</td>
    <td align="right">       58.54</td>
    <td align="right">      341.87</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 11</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-20.41</td>
    <td align="right">        0.30</td>
    <td align="right">       0.278</td>
    <td align="right">       0.290</td>
    <td align="right">      418.47</td>
    <td align="right">      292.93</td>
    <td align="right">       71.74</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-20.41</td>
    <td align="right">        0.30</td>
    <td align="right">       0.278</td>
    <td align="right">       0.290</td>
    <td align="right">       83.63</td>
    <td align="right">       58.54</td>
    <td align="right">      161.87</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-20.41</td>
    <td align="right">        0.30</td>
    <td align="right">       0.278</td>
    <td align="right">       0.290</td>
    <td align="right">      418.47</td>
    <td align="right">      292.93</td>
    <td align="right">      251.74</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 14</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-20.41</td>
    <td align="right">        0.30</td>
    <td align="right">       0.278</td>
    <td align="right">       0.290</td>
    <td align="right">       83.63</td>
    <td align="right">       58.54</td>
    <td align="right">      161.87</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 15</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-20.41</td>
    <td align="right">        0.30</td>
    <td align="right">       0.278</td>
    <td align="right">       0.290</td>
    <td align="right">      418.47</td>
    <td align="right">      292.93</td>
    <td align="right">      251.74</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 16</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-20.41</td>
    <td align="right">        0.30</td>
    <td align="right">       0.278</td>
    <td align="right">       0.290</td>
    <td align="right">       83.63</td>
    <td align="right">       58.54</td>
    <td align="right">      341.87</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 17</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-20.41</td>
    <td align="right">        0.30</td>
    <td align="right">       0.278</td>
    <td align="right">       0.290</td>
    <td align="right">      418.47</td>
    <td align="right">      292.93</td>
    <td align="right">       71.74</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 18</td>
    <td align="right">TYPICAL WOOD JOIST ATTIC FLOOR R-47.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.120</td>
    <td align="right">       0.122</td>
    <td align="right">     3888.51</td>
    <td align="right">     3888.51</td>
    <td align="right">      251.74</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">U 0.48 SHGC 0.40 DBL REF-D CLR 6MM/13MM</td>
    <td align="right">       25.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.09</td>
    <td align="right">       25.09</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 2</td>
    <td align="right">      161.87</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">U 0.48 SHGC 0.40 DBL REF-D CLR 6MM/13MM</td>
    <td align="right">      125.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      125.54</td>
    <td align="right">      125.54</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 3</td>
    <td align="right">      251.74</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">U 0.48 SHGC 0.40 DBL REF-D CLR 6MM/13MM</td>
    <td align="right">       25.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.09</td>
    <td align="right">       25.09</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 4</td>
    <td align="right">      341.87</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">U 0.48 SHGC 0.40 DBL REF-D CLR 6MM/13MM</td>
    <td align="right">      125.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      125.54</td>
    <td align="right">      125.54</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 5</td>
    <td align="right">       71.74</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">U 0.48 SHGC 0.40 DBL REF-D CLR 6MM/13MM</td>
    <td align="right">       25.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.09</td>
    <td align="right">       25.09</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 10</td>
    <td align="right">      341.87</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 8</td>
    <td align="right">U 0.48 SHGC 0.40 DBL REF-D CLR 6MM/13MM</td>
    <td align="right">      125.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      125.54</td>
    <td align="right">      125.54</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 11</td>
    <td align="right">       71.74</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">U 0.48 SHGC 0.40 DBL REF-D CLR 6MM/13MM</td>
    <td align="right">       25.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.09</td>
    <td align="right">       25.09</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 8</td>
    <td align="right">      161.87</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 6</td>
    <td align="right">U 0.48 SHGC 0.40 DBL REF-D CLR 6MM/13MM</td>
    <td align="right">      125.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      125.54</td>
    <td align="right">      125.54</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 9</td>
    <td align="right">      251.74</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">U 0.48 SHGC 0.40 DBL REF-D CLR 6MM/13MM</td>
    <td align="right">       25.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.09</td>
    <td align="right">       25.09</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 14</td>
    <td align="right">      161.87</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 10</td>
    <td align="right">U 0.48 SHGC 0.40 DBL REF-D CLR 6MM/13MM</td>
    <td align="right">      125.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      125.54</td>
    <td align="right">      125.54</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 15</td>
    <td align="right">      251.74</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 11</td>
    <td align="right">U 0.48 SHGC 0.40 DBL REF-D CLR 6MM/13MM</td>
    <td align="right">       25.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.09</td>
    <td align="right">       25.09</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 16</td>
    <td align="right">      341.87</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 12</td>
    <td align="right">U 0.48 SHGC 0.40 DBL REF-D CLR 6MM/13MM</td>
    <td align="right">      125.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      125.54</td>
    <td align="right">      125.54</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 17</td>
    <td align="right">       71.74</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      903.79</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       75.27</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      828.52</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-03-25
    14:42:09</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-03-25
    14:42:09</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE FULLSERVICERESTAURANT DINING LIGHTS 1</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">      1.7397</td>
    <td align="right">     3888.51</td>
    <td align="right">     6764.86</td>
    <td align="right">General</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_DINING_SCH_2013</td>
    <td align="right">       91.84</td>
    <td align="right">      167.98</td>
    <td align="right">       91.83</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      116.61</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE FULLSERVICERESTAURANT KITCHEN LIGHTS 1</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">     10.6591</td>
    <td align="right">     3888.51</td>
    <td align="right">    41448.05</td>
    <td align="right">General</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_KITCHEN_SCH_2010_2013</td>
    <td align="right">       81.02</td>
    <td align="right">      167.98</td>
    <td align="right">       81.01</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      630.33</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE FULLSERVICERESTAURANT DINING LIGHTS 2</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">      9.5799</td>
    <td align="right">     3888.51</td>
    <td align="right">    37251.44</td>
    <td align="right">General</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_DINING_SCH_2013</td>
    <td align="right">       91.84</td>
    <td align="right">      167.98</td>
    <td align="right">       87.42</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      611.31</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE FULLSERVICERESTAURANT DINING LIGHTS 3</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">      9.5799</td>
    <td align="right">     3888.51</td>
    <td align="right">    37251.44</td>
    <td align="right">General</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_DINING_SCH_2013</td>
    <td align="right">       91.84</td>
    <td align="right">      167.98</td>
    <td align="right">       86.36</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      603.87</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7.8896</td>
    <td align="right">    15554.03</td>
    <td align="right">   122715.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1962.12</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 SPACE DAYLT SENSOR 1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">BUILDING STORY 1 THERMALZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.14</td>
    <td align="right">    37251.44</td>
    <td align="right">     5215.20</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 SPACE DAYLT SENSOR 2</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">BUILDING STORY 1 THERMALZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.39</td>
    <td align="right">    37251.44</td>
    <td align="right">    14565.31</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 SPACE DAYLT SENSOR 1</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.14</td>
    <td align="right">    37251.44</td>
    <td align="right">     5215.20</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 SPACE DAYLT SENSOR 2</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.26</td>
    <td align="right">    37251.44</td>
    <td align="right">     9797.13</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 SPACE DAYLT SENSOR 1</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.14</td>
    <td align="right">    48212.91</td>
    <td align="right">     6749.81</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 SPACE DAYLT SENSOR 2</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.39</td>
    <td align="right">    48212.91</td>
    <td align="right">    18851.25</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">BUILDING FACADES</td>
    <td align="right">     1227.83</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">       41.52</td>
    <td align="right">       41.52</td>
    <td align="right">        9.57</td>
  </tr>
  <tr>
    <td align="right">MAIN ENTRIES</td>
    <td align="right">     1005.05</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">       83.52</td>
    <td align="right">       70.92</td>
    <td align="right">       13.38</td>
  </tr>
  <tr>
    <td align="right">OTHER DOORS</td>
    <td align="right">     1005.05</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">       83.52</td>
    <td align="right">       70.92</td>
    <td align="right">       13.38</td>
  </tr>
  <tr>
    <td align="right">PARKING AREAS AND DRIVES</td>
    <td align="right">    50880.56</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">       83.52</td>
    <td align="right">       70.92</td>
    <td align="right">      677.36</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">    54118.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      713.69</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-03-25
    14:42:09</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">HX FOR BOOSTER WATER HEATING</td>
    <td align="right">HeatExchanger:FluidToFluid</td>
    <td align="right">   138074.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BOILER 5353KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">  1680890.57</td>
    <td align="right">        0.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">1 ZONE PVAV 2SPD DX CLG COIL 2214KBTU/HR 9.5EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   727874.55</td>
    <td align="right">   508117.01</td>
    <td align="right">   219757.54</td>
    <td align="right">        0.70</td>
    <td align="right">        3.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 ZONE PVAV 1 2SPD DX CLG COIL 2625KBTU/HR 9.5EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   835294.97</td>
    <td align="right">   583105.40</td>
    <td align="right">   252189.57</td>
    <td align="right">        0.70</td>
    <td align="right">        3.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 ZONE PVAV 2 2SPD DX CLG COIL 2996KBTU/HR 9.5EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   949135.58</td>
    <td align="right">   662575.62</td>
    <td align="right">   286559.96</td>
    <td align="right">        0.70</td>
    <td align="right">        3.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">1 ZONE PVAV 2SPD DX CLG COIL 2214KBTU/HR 9.5EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">    704017.3</td>
    <td align="right">        2.89</td>
    <td align="right">        9.87</td>
    <td align="right">N/A</td>
    <td align="right">       10.82</td>
  </tr>
  <tr>
    <td align="right">1 ZONE PVAV 1 2SPD DX CLG COIL 2625KBTU/HR 9.5EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">    807916.8</td>
    <td align="right">        2.89</td>
    <td align="right">        9.87</td>
    <td align="right">N/A</td>
    <td align="right">       10.82</td>
  </tr>
  <tr>
    <td align="right">1 ZONE PVAV 2 2SPD DX CLG COIL 2996KBTU/HR 9.5EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">    918026.1</td>
    <td align="right">        2.89</td>
    <td align="right">        9.87</td>
    <td align="right">N/A</td>
    <td align="right">       10.82</td>
  </tr>
</table>
<i>ANSI/AHRI ratings include supply fan</i>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">1 ZONE PVAV 2SPD DX CLG COIL 2214KBTU/HR 9.5EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 ZONE PVAV 1 2SPD DX CLG COIL 2625KBTU/HR 9.5EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 ZONE PVAV 2 2SPD DX CLG COIL 2996KBTU/HR 9.5EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   243940.06</td>
    <td align="right">   230576.31</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   287148.75</td>
    <td align="right">   271412.41</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   334401.84</td>
    <td align="right">   316069.64</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">1 ZONE PVAV MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   301624.11</td>
    <td align="right">   201369.05</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">1 ZONE PVAV 1 MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   346138.08</td>
    <td align="right">   231087.29</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">1 ZONE PVAV 2 MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   167637.73</td>
    <td align="right">   134665.52</td>
    <td align="right">-</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
  </tr>
  <tr>
    <td align="right">1 ZONE PVAV FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.62</td>
    <td align="right">     1389.92</td>
    <td align="right">       29.31</td>
    <td align="right">    65699.95</td>
    <td align="right">     2241.44</td>
    <td align="right">        1.00</td>
    <td align="right">        1.11</td>
    <td align="right">General</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">7/21 09:00:00</td>
  </tr>
  <tr>
    <td align="right">1 ZONE PVAV 1 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.62</td>
    <td align="right">     1389.92</td>
    <td align="right">       33.64</td>
    <td align="right">    75396.01</td>
    <td align="right">     2241.44</td>
    <td align="right">        1.00</td>
    <td align="right">        1.10</td>
    <td align="right">General</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">7/21 09:00:00</td>
  </tr>
  <tr>
    <td align="right">1 ZONE PVAV 2 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.62</td>
    <td align="right">     1389.92</td>
    <td align="right">       38.22</td>
    <td align="right">    85671.57</td>
    <td align="right">     2241.44</td>
    <td align="right">        1.00</td>
    <td align="right">        1.10</td>
    <td align="right">General</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">7/21 07:00:00</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
    <td align="right">End Use Subcategory</td>
  </tr>
  <tr>
    <td align="right">BOOSTER WATER LOOP PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Continuous</td>
    <td align="right">        0.00</td>
    <td align="right">    0.001916</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FULLSERVICERESTAURANT KITCHEN - 90.1-2013 SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Continuous</td>
    <td align="right">        0.00</td>
    <td align="right">    0.014050</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179344.02</td>
    <td align="right">    0.036766</td>
    <td align="right">     9148.82</td>
    <td align="right">   248840.07</td>
    <td align="right">        0.92</td>
    <td align="right">General</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">6.0GAL ELECTRICITY BOOSTER WATER HEATER - 367KBTU/HR 1.0 THERM EFF</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.02</td>
    <td align="right">   107653.18</td>
    <td align="right">        1.00</td>
    <td align="right">       38.03</td>
    <td align="right">        0.92</td>
  </tr>
  <tr>
    <td align="right">1913GAL NATURALGAS WATER HEATER - 1913KBTU/HR 0.802 THERM EFF</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        7.24</td>
    <td align="right">   560693.64</td>
    <td align="right">        0.80</td>
    <td align="right">        0.10</td>
    <td align="right">        0.29</td>
  </tr>
</table>
<br><br>
<b>VAV DX Cooling Standard Rating Details</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_VAV DX Cooling Standard Rating Details-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Assocated Fan</td>
    <td align="right">Net Cooling Capacity [W]</td>
    <td align="right">COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
    <td align="right">Supply Air Flow 100% [kg/s]</td>
    <td align="right">COP 75% Capacity [W/W]</td>
    <td align="right">EER 75% Capacity [Btu/W-h]</td>
    <td align="right">Supply Air Flow 75% [kg/s]</td>
    <td align="right">COP 50% Capacity [W/W]</td>
    <td align="right">EER 50% Capacity [Btu/W-h]</td>
    <td align="right">Supply Air Flow 50% [kg/s]</td>
    <td align="right">COP 25% Capacity [W/W]</td>
    <td align="right">EER 25% Capacity [Btu/W-h]</td>
    <td align="right">Supply Air Flow 25% [kg/s]</td>
  </tr>
  <tr>
    <td align="right">1 ZONE PVAV 2SPD DX CLG COIL 2214KBTU/HR 9.5EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">None</td>
    <td align="right">   704017.29</td>
    <td align="right">        2.89</td>
    <td align="right">        9.87</td>
    <td align="right">       10.82</td>
    <td align="right">     33.0472</td>
    <td align="right">        3.13</td>
    <td align="right">       10.67</td>
    <td align="right">     26.2379</td>
    <td align="right">        3.24</td>
    <td align="right">       11.06</td>
    <td align="right">     18.2881</td>
    <td align="right">        3.30</td>
    <td align="right">       11.26</td>
    <td align="right">      8.1846</td>
  </tr>
  <tr>
    <td align="right">1 ZONE PVAV 1 2SPD DX CLG COIL 2625KBTU/HR 9.5EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">None</td>
    <td align="right">   807916.83</td>
    <td align="right">        2.89</td>
    <td align="right">        9.87</td>
    <td align="right">       10.82</td>
    <td align="right">     37.9243</td>
    <td align="right">        3.13</td>
    <td align="right">       10.67</td>
    <td align="right">     30.1101</td>
    <td align="right">        3.24</td>
    <td align="right">       11.06</td>
    <td align="right">     20.9870</td>
    <td align="right">        3.30</td>
    <td align="right">       11.26</td>
    <td align="right">      9.3925</td>
  </tr>
  <tr>
    <td align="right">1 ZONE PVAV 2 2SPD DX CLG COIL 2996KBTU/HR 9.5EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">None</td>
    <td align="right">   918026.13</td>
    <td align="right">        2.89</td>
    <td align="right">        9.87</td>
    <td align="right">       10.82</td>
    <td align="right">     43.0930</td>
    <td align="right">        3.13</td>
    <td align="right">       10.67</td>
    <td align="right">     34.2138</td>
    <td align="right">        3.24</td>
    <td align="right">       11.06</td>
    <td align="right">     23.8473</td>
    <td align="right">        3.30</td>
    <td align="right">       11.26</td>
    <td align="right">     10.6726</td>
  </tr>
</table>
<i>Indoor-coil-only unit ratings per ANSI/AHRI Standard 340/360-2007 with Addenda 1 and 2, with supply fan specific power at 365 {W/1000cfm} (773.3 {W/(m3/s)})</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-03-25
    14:42:09</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">   341571.28</td>
    <td align="right">   392806.97</td>
    <td align="right">      101.02</td>
    <td align="right">      25.488</td>
    <td align="right">      29.312</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.96</td>
    <td align="right">     0.01000</td>
    <td align="right">       25.18</td>
    <td align="right">     0.01335</td>
    <td align="right">      13.926</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">   391714.40</td>
    <td align="right">   450471.56</td>
    <td align="right">      115.85</td>
    <td align="right">      29.250</td>
    <td align="right">      33.637</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.95</td>
    <td align="right">     0.01019</td>
    <td align="right">       25.18</td>
    <td align="right">     0.01335</td>
    <td align="right">      13.926</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">   541954.14</td>
    <td align="right">   623247.26</td>
    <td align="right">      160.28</td>
    <td align="right">      33.236</td>
    <td align="right">      38.222</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       26.00</td>
    <td align="right">       26.33</td>
    <td align="right">     0.01112</td>
    <td align="right">       21.84</td>
    <td align="right">     0.01335</td>
    <td align="right">       6.045</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">    33660.20</td>
    <td align="right">    42075.25</td>
    <td align="right">       10.82</td>
    <td align="right">       0.970</td>
    <td align="right">      13.926</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00779</td>
    <td align="right">      -16.30</td>
    <td align="right">     0.00092</td>
    <td align="right">      13.926</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">    44772.79</td>
    <td align="right">    55965.98</td>
    <td align="right">       14.39</td>
    <td align="right">       1.290</td>
    <td align="right">      13.926</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00683</td>
    <td align="right">      -16.30</td>
    <td align="right">     0.00092</td>
    <td align="right">      13.926</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">   109075.84</td>
    <td align="right">   136344.79</td>
    <td align="right">       35.06</td>
    <td align="right">       2.938</td>
    <td align="right">       6.045</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       19.00</td>
    <td align="right">       18.99</td>
    <td align="right">     0.00563</td>
    <td align="right">      -16.30</td>
    <td align="right">     0.00092</td>
    <td align="right">       6.045</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">1 ZONE PVAV</td>
    <td align="right">       29.31</td>
    <td align="right">       29.31</td>
    <td align="right">       13.93</td>
    <td align="right">       13.93</td>
    <td align="right">     29.3115</td>
    <td align="right">     20.5181</td>
    <td align="right">     29.3115</td>
    <td align="right">      0.7000</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">1 ZONE PVAV 1</td>
    <td align="right">       33.64</td>
    <td align="right">       33.64</td>
    <td align="right">       13.93</td>
    <td align="right">       13.93</td>
    <td align="right">     33.6373</td>
    <td align="right">     23.5461</td>
    <td align="right">     33.6373</td>
    <td align="right">      0.7000</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">1 ZONE PVAV 2</td>
    <td align="right">       38.22</td>
    <td align="right">       38.22</td>
    <td align="right">        6.05</td>
    <td align="right">        6.05</td>
    <td align="right">     38.2217</td>
    <td align="right">     26.7552</td>
    <td align="right">     38.2217</td>
    <td align="right">      0.7000</td>
    <td align="right">      0.3000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 1 THERMALZONE VAV TERMINAL</td>
    <td align="right">  243940.057</td>
    <td align="right">  243940.057</td>
    <td align="right">   20.518056</td>
    <td align="right">  0.00533566</td>
    <td align="right">    4329.248</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">   230576.31</td>
    <td align="right">   243940.06</td>
    <td align="right">   20.518056</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.63</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00779318</td>
    <td align="right">     49.1323</td>
    <td align="right">    42075.25</td>
    <td align="right">        0.00</td>
    <td align="right">   244188.11</td>
    <td align="right">   244188.11</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 2 THERMALZONE VAV TERMINAL</td>
    <td align="right">  287148.753</td>
    <td align="right">  287148.753</td>
    <td align="right">   23.546130</td>
    <td align="right">  0.00628076</td>
    <td align="right">    5113.657</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">   271412.41</td>
    <td align="right">   287148.75</td>
    <td align="right">   23.546130</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.63</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00682570</td>
    <td align="right">     43.1051</td>
    <td align="right">    55965.98</td>
    <td align="right">        0.00</td>
    <td align="right">   287438.10</td>
    <td align="right">   287438.10</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 3 THERMALZONE VAV TERMINAL</td>
    <td align="right">  334401.843</td>
    <td align="right">  334401.843</td>
    <td align="right">   26.755183</td>
    <td align="right">  0.00731432</td>
    <td align="right">    5975.605</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">   316069.64</td>
    <td align="right">   334401.84</td>
    <td align="right">   26.755183</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.63</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">      0.0000</td>
    <td align="right">       18.99</td>
    <td align="right">  0.00562994</td>
    <td align="right">     40.3419</td>
    <td align="right">   136344.79</td>
    <td align="right">        0.00</td>
    <td align="right">   334735.81</td>
    <td align="right">   334735.81</td>
  </tr>
  <tr>
    <td align="right">1 ZONE PVAV 2SPD DX CLG COIL 2214KBTU/HR 9.5EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE PVAV</td>
    <td align="right">  727874.552</td>
    <td align="right">  508117.011</td>
    <td align="right">   29.311508</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">   696577.61</td>
    <td align="right">   444726.58</td>
    <td align="right">   29.311508</td>
    <td align="right">       27.21</td>
    <td align="right">       20.03</td>
    <td align="right">  0.01212311</td>
    <td align="right">       10.92</td>
    <td align="right">       10.92</td>
    <td align="right">  0.00850000</td>
    <td align="right">       30.30</td>
    <td align="right">  0.01334551</td>
    <td align="right">       21.80</td>
    <td align="right">     47.5114</td>
    <td align="right">       23.96</td>
    <td align="right">  0.00999847</td>
    <td align="right">     52.4644</td>
    <td align="right">   315610.16</td>
    <td align="right">        0.00</td>
    <td align="right">   727416.78</td>
    <td align="right">   504744.51</td>
  </tr>
  <tr>
    <td align="right">1 ZONE PVAV MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE PVAV</td>
    <td align="right">  301624.108</td>
    <td align="right">  301624.108</td>
    <td align="right">    8.793452</td>
    <td align="right">  0.00659738</td>
    <td align="right">    3962.859</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">   201369.05</td>
    <td align="right">   301624.11</td>
    <td align="right">    8.793452</td>
    <td align="right">      -16.30</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">    158.3713</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00779318</td>
    <td align="right">     49.1323</td>
    <td align="right">    33655.03</td>
    <td align="right">        0.00</td>
    <td align="right">   229905.50</td>
    <td align="right">   229905.50</td>
  </tr>
  <tr>
    <td align="right">1 ZONE PVAV 1 2SPD DX CLG COIL 2625KBTU/HR 9.5EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE PVAV 1</td>
    <td align="right">  835294.967</td>
    <td align="right">  583105.401</td>
    <td align="right">   33.637328</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">   805887.32</td>
    <td align="right">   526955.04</td>
    <td align="right">   33.637328</td>
    <td align="right">       26.79</td>
    <td align="right">       19.66</td>
    <td align="right">  0.01179899</td>
    <td align="right">       10.92</td>
    <td align="right">       10.92</td>
    <td align="right">  0.00850000</td>
    <td align="right">       30.30</td>
    <td align="right">  0.01334551</td>
    <td align="right">       21.80</td>
    <td align="right">     41.4013</td>
    <td align="right">       23.95</td>
    <td align="right">  0.01019485</td>
    <td align="right">     53.5026</td>
    <td align="right">   381206.58</td>
    <td align="right">        0.00</td>
    <td align="right">   834769.64</td>
    <td align="right">   579235.19</td>
  </tr>
  <tr>
    <td align="right">1 ZONE PVAV 1 MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE PVAV 1</td>
    <td align="right">  346138.079</td>
    <td align="right">  346138.079</td>
    <td align="right">   10.091199</td>
    <td align="right">  0.00757102</td>
    <td align="right">    4547.701</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">   231087.29</td>
    <td align="right">   346138.08</td>
    <td align="right">   10.091199</td>
    <td align="right">      -16.30</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">    138.0045</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00682570</td>
    <td align="right">     43.1051</td>
    <td align="right">    44736.70</td>
    <td align="right">        0.00</td>
    <td align="right">   263835.17</td>
    <td align="right">   263835.17</td>
  </tr>
  <tr>
    <td align="right">1 ZONE PVAV 2 2SPD DX CLG COIL 2996KBTU/HR 9.5EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE PVAV 2</td>
    <td align="right">  949135.577</td>
    <td align="right">  662575.620</td>
    <td align="right">   38.221690</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">   925137.99</td>
    <td align="right">   642863.74</td>
    <td align="right">   38.221690</td>
    <td align="right">       26.71</td>
    <td align="right">       19.20</td>
    <td align="right">  0.01122235</td>
    <td align="right">       10.92</td>
    <td align="right">       10.92</td>
    <td align="right">  0.00850000</td>
    <td align="right">       30.30</td>
    <td align="right">  0.01334551</td>
    <td align="right">       21.80</td>
    <td align="right">     15.8162</td>
    <td align="right">       26.33</td>
    <td align="right">  0.01112089</td>
    <td align="right">     50.5802</td>
    <td align="right">   478805.44</td>
    <td align="right">        0.00</td>
    <td align="right">   948538.65</td>
    <td align="right">   658177.94</td>
  </tr>
  <tr>
    <td align="right">1 ZONE PVAV 2 MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE PVAV 2</td>
    <td align="right">  167637.730</td>
    <td align="right">  167637.730</td>
    <td align="right">   11.466507</td>
    <td align="right">  0.00366671</td>
    <td align="right">    2496.621</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">   134665.52</td>
    <td align="right">   167637.73</td>
    <td align="right">   11.466507</td>
    <td align="right">      -16.30</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">     52.7205</td>
    <td align="right">       18.99</td>
    <td align="right">  0.00562994</td>
    <td align="right">     40.3419</td>
    <td align="right">   109074.59</td>
    <td align="right">        0.00</td>
    <td align="right">   153916.64</td>
    <td align="right">   153916.64</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-03-25
    14:42:09</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 1 THERMALZONE VAV TERMINAL</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  243940.057</td>
    <td align="right">  243940.057</td>
    <td align="right">   20.518056</td>
    <td align="right">  0.00533566</td>
    <td align="right">    4329.248</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 36.76210047</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  1714719.16</td>
    <td align="right">     13.4469</td>
    <td align="right">   14.512548</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">   230576.31</td>
    <td align="right">   243940.06</td>
    <td align="right">      1.0000</td>
    <td align="right"> 24.08666504</td>
    <td align="right">   20.518056</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.63</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  5.33511762</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">   230576.31</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00779318</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00779318</td>
    <td align="right">     49.1323</td>
    <td align="right">    42075.25</td>
    <td align="right">        0.00</td>
    <td align="right">   244188.11</td>
    <td align="right">   244188.11</td>
    <td align="right"> 24.08666504</td>
    <td align="right">       12.78</td>
    <td align="right">       11.58</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       22.72</td>
    <td align="right">       15.47</td>
    <td align="right">  0.00800000</td>
    <td align="right">     43175.1</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 2 THERMALZONE VAV TERMINAL</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  287148.753</td>
    <td align="right">  287148.753</td>
    <td align="right">   23.546130</td>
    <td align="right">  0.00628076</td>
    <td align="right">    5113.657</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 36.76210047</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  1714719.16</td>
    <td align="right">     15.8284</td>
    <td align="right">   17.083132</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">   271412.41</td>
    <td align="right">   287148.75</td>
    <td align="right">      1.0000</td>
    <td align="right"> 27.64139785</td>
    <td align="right">   23.546130</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.63</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  6.28011810</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">   271412.41</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00682570</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00682570</td>
    <td align="right">     43.1051</td>
    <td align="right">    55965.98</td>
    <td align="right">        0.00</td>
    <td align="right">   287438.10</td>
    <td align="right">   287438.10</td>
    <td align="right"> 27.64139785</td>
    <td align="right">       12.78</td>
    <td align="right">       11.58</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       22.98</td>
    <td align="right">       15.57</td>
    <td align="right">  0.00800000</td>
    <td align="right">     43436.0</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 3 THERMALZONE VAV TERMINAL</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  334401.843</td>
    <td align="right">  334401.843</td>
    <td align="right">   26.755183</td>
    <td align="right">  0.00731432</td>
    <td align="right">    5975.605</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 36.76210047</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  1714719.16</td>
    <td align="right">     18.4327</td>
    <td align="right">   19.894326</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">   316069.64</td>
    <td align="right">   334401.84</td>
    <td align="right">      1.0000</td>
    <td align="right"> 31.40858633</td>
    <td align="right">   26.755183</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.63</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  7.31357196</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">   316069.64</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       18.99</td>
    <td align="right">  0.00562994</td>
    <td align="right">       18.99</td>
    <td align="right">  0.00562994</td>
    <td align="right">     40.3419</td>
    <td align="right">   136344.79</td>
    <td align="right">        0.00</td>
    <td align="right">   334735.81</td>
    <td align="right">   334735.81</td>
    <td align="right"> 31.40858633</td>
    <td align="right">       12.78</td>
    <td align="right">       11.58</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       23.23</td>
    <td align="right">       15.66</td>
    <td align="right">  0.00800000</td>
    <td align="right">     43694.6</td>
  </tr>
  <tr>
    <td align="right">1 ZONE PVAV 2SPD DX CLG COIL 2214KBTU/HR 9.5EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE PVAV</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  727874.552</td>
    <td align="right">  508117.011</td>
    <td align="right">   29.311508</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     0.88912</td>
    <td align="right">   1027.3763</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">1 ZONE PVAV FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   29.311508</td>
    <td align="right"> 34.40952148</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB 1</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">   696577.61</td>
    <td align="right">   444726.58</td>
    <td align="right">      1.0449</td>
    <td align="right"> 34.40952148</td>
    <td align="right">   29.311508</td>
    <td align="right">       27.21</td>
    <td align="right">       20.03</td>
    <td align="right">  0.01212311</td>
    <td align="right">     58272.6</td>
    <td align="right">       10.92</td>
    <td align="right">       10.92</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32402.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   65699.948</td>
    <td align="right">   630877.66</td>
    <td align="right">       30.30</td>
    <td align="right">  0.01334551</td>
    <td align="right">       21.80</td>
    <td align="right"> 13.92630387</td>
    <td align="right">     47.5114</td>
    <td align="right">       23.97</td>
    <td align="right">  0.01084411</td>
    <td align="right">       23.96</td>
    <td align="right">  0.00999847</td>
    <td align="right">     52.4644</td>
    <td align="right">   315610.16</td>
    <td align="right">        0.00</td>
    <td align="right">   727416.78</td>
    <td align="right">   504744.51</td>
    <td align="right"> 33.04719725</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.70</td>
    <td align="right">       11.68</td>
    <td align="right">  0.00853708</td>
    <td align="right">     33296.3</td>
  </tr>
  <tr>
    <td align="right">1 ZONE PVAV MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE PVAV</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  301624.108</td>
    <td align="right">  301624.108</td>
    <td align="right">    8.793452</td>
    <td align="right">  0.00659738</td>
    <td align="right">    3962.859</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">1 ZONE PVAV FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   29.311508</td>
    <td align="right"> 34.40952148</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 36.76210047</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  1714719.16</td>
    <td align="right">     11.7436</td>
    <td align="right">   17.944304</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">   201369.05</td>
    <td align="right">   301624.11</td>
    <td align="right">      1.0000</td>
    <td align="right"> 10.32285645</td>
    <td align="right">    8.793452</td>
    <td align="right">      -16.30</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">    -14095.8</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">  6.59670293</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">   201369.05</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right"> 13.92630387</td>
    <td align="right">    158.3713</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00779313</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00779318</td>
    <td align="right">     49.1323</td>
    <td align="right">    33655.03</td>
    <td align="right">        0.00</td>
    <td align="right">   229905.50</td>
    <td align="right">   229905.50</td>
    <td align="right"> 10.32285645</td>
    <td align="right">        7.22</td>
    <td align="right">        0.06</td>
    <td align="right">  0.00092409</td>
    <td align="right">      9580.7</td>
    <td align="right">       29.35</td>
    <td align="right">       11.20</td>
    <td align="right">  0.00092409</td>
    <td align="right">     31852.2</td>
  </tr>
  <tr>
    <td align="right">1 ZONE PVAV 1 2SPD DX CLG COIL 2625KBTU/HR 9.5EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE PVAV 1</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  835294.967</td>
    <td align="right">  583105.401</td>
    <td align="right">   33.637328</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     0.92516</td>
    <td align="right">   1026.7737</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">1 ZONE PVAV 1 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   33.637328</td>
    <td align="right"> 39.48771122</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB 1</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">   805887.32</td>
    <td align="right">   526955.04</td>
    <td align="right">      1.0365</td>
    <td align="right"> 39.48771122</td>
    <td align="right">   33.637328</td>
    <td align="right">       26.79</td>
    <td align="right">       19.66</td>
    <td align="right">  0.01179899</td>
    <td align="right">     57016.1</td>
    <td align="right">       10.92</td>
    <td align="right">       10.92</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32401.6</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   75396.008</td>
    <td align="right">   730491.31</td>
    <td align="right">       30.30</td>
    <td align="right">  0.01334551</td>
    <td align="right">       21.80</td>
    <td align="right"> 13.92630387</td>
    <td align="right">     41.4013</td>
    <td align="right">       23.98</td>
    <td align="right">  0.01055861</td>
    <td align="right">       23.95</td>
    <td align="right">  0.01019485</td>
    <td align="right">     53.5026</td>
    <td align="right">   381206.58</td>
    <td align="right">        0.00</td>
    <td align="right">   834769.64</td>
    <td align="right">   579235.19</td>
    <td align="right"> 37.92433389</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.70</td>
    <td align="right">       11.68</td>
    <td align="right">  0.00853708</td>
    <td align="right">     33296.3</td>
  </tr>
  <tr>
    <td align="right">1 ZONE PVAV 1 MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE PVAV 1</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  346138.079</td>
    <td align="right">  346138.079</td>
    <td align="right">   10.091199</td>
    <td align="right">  0.00757102</td>
    <td align="right">    4547.701</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">1 ZONE PVAV 1 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   33.637328</td>
    <td align="right"> 39.48771122</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 36.76210047</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  1714719.16</td>
    <td align="right">     13.4767</td>
    <td align="right">   20.592541</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">   231087.29</td>
    <td align="right">   346138.08</td>
    <td align="right">      1.0000</td>
    <td align="right"> 11.84631337</td>
    <td align="right">   10.091199</td>
    <td align="right">      -16.30</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">    -14095.8</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">  7.57025059</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">   231087.29</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right"> 13.92630387</td>
    <td align="right">    138.0045</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00682477</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00682570</td>
    <td align="right">     43.1051</td>
    <td align="right">    44736.70</td>
    <td align="right">        0.00</td>
    <td align="right">   263835.17</td>
    <td align="right">   263835.17</td>
    <td align="right"> 11.84631337</td>
    <td align="right">        7.22</td>
    <td align="right">        0.06</td>
    <td align="right">  0.00092409</td>
    <td align="right">      9580.7</td>
    <td align="right">       29.35</td>
    <td align="right">       11.20</td>
    <td align="right">  0.00092409</td>
    <td align="right">     31852.2</td>
  </tr>
  <tr>
    <td align="right">1 ZONE PVAV 2 2SPD DX CLG COIL 2996KBTU/HR 9.5EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE PVAV 2</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  949135.577</td>
    <td align="right">  662575.620</td>
    <td align="right">   38.221690</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     0.97619</td>
    <td align="right">   1025.7018</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">1 ZONE PVAV 2 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   38.221690</td>
    <td align="right"> 44.86940904</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB 1</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">   925137.99</td>
    <td align="right">   642863.74</td>
    <td align="right">      1.0259</td>
    <td align="right"> 44.86940904</td>
    <td align="right">   38.221690</td>
    <td align="right">       26.71</td>
    <td align="right">       19.20</td>
    <td align="right">  0.01122235</td>
    <td align="right">     55461.3</td>
    <td align="right">       10.92</td>
    <td align="right">       10.92</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32399.6</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   85671.573</td>
    <td align="right">   839466.42</td>
    <td align="right">       30.30</td>
    <td align="right">  0.01334551</td>
    <td align="right">       21.80</td>
    <td align="right">  6.04520110</td>
    <td align="right">     15.8162</td>
    <td align="right">       25.97</td>
    <td align="right">  0.01078515</td>
    <td align="right">       26.33</td>
    <td align="right">  0.01112089</td>
    <td align="right">     50.5802</td>
    <td align="right">   478805.44</td>
    <td align="right">        0.00</td>
    <td align="right">   948538.65</td>
    <td align="right">   658177.94</td>
    <td align="right"> 43.09296227</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.70</td>
    <td align="right">       11.68</td>
    <td align="right">  0.00853708</td>
    <td align="right">     33296.3</td>
  </tr>
  <tr>
    <td align="right">1 ZONE PVAV 2 MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE PVAV 2</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  167637.730</td>
    <td align="right">  167637.730</td>
    <td align="right">   11.466507</td>
    <td align="right">  0.00366671</td>
    <td align="right">    2496.621</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">1 ZONE PVAV 2 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   38.221690</td>
    <td align="right"> 44.86940904</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 36.76210047</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  1714719.16</td>
    <td align="right">      7.8535</td>
    <td align="right">    9.973150</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">   134665.52</td>
    <td align="right">   167637.73</td>
    <td align="right">      1.0000</td>
    <td align="right"> 13.46082271</td>
    <td align="right">   11.466507</td>
    <td align="right">      -16.30</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">    -14095.8</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">  3.66633925</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">   134665.52</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">  6.04520110</td>
    <td align="right">     52.7205</td>
    <td align="right">       18.99</td>
    <td align="right">  0.00562992</td>
    <td align="right">       18.99</td>
    <td align="right">  0.00562994</td>
    <td align="right">     40.3419</td>
    <td align="right">   109074.59</td>
    <td align="right">        0.00</td>
    <td align="right">   153916.64</td>
    <td align="right">   153916.64</td>
    <td align="right"> 13.46082271</td>
    <td align="right">        7.22</td>
    <td align="right">        3.22</td>
    <td align="right">  0.00314898</td>
    <td align="right">     15174.9</td>
    <td align="right">       18.54</td>
    <td align="right">        8.87</td>
    <td align="right">  0.00314898</td>
    <td align="right">     26609.3</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-03-25
    14:42:09</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">1 ZONE PVAV VENTILATION CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.003581</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">1 ZONE PVAV 1 VENTILATION CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.003581</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">1 ZONE PVAV 2 VENTILATION CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001555</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">       50.00</td>
    <td align="right">     7089.00</td>
    <td align="right">       28.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">       36.00</td>
    <td align="right">     7077.00</td>
    <td align="right">       11.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">     2466.00</td>
    <td align="right">     4657.00</td>
    <td align="right">      547.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     2495.00</td>
    <td align="right">     7194.00</td>
    <td align="right">      555.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-03-25
    14:42:09</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">     1284.27</td>
    <td align="right">     2929.89</td>
    <td align="right">    11665.53</td>
    <td align="right">       3.743</td>
    <td align="right">       0.009</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">     1284.27</td>
    <td align="right">     2929.89</td>
    <td align="right">    11665.53</td>
    <td align="right">       3.742</td>
    <td align="right">       0.077</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">      154.15</td>
    <td align="right">      703.34</td>
    <td align="right">    11665.53</td>
    <td align="right">       1.630</td>
    <td align="right">       0.446</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">     1284.27</td>
    <td align="right">     2929.89</td>
    <td align="right">    11665.53</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">     1284.27</td>
    <td align="right">     2929.89</td>
    <td align="right">    11665.53</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">      154.15</td>
    <td align="right">      703.34</td>
    <td align="right">    11665.53</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-03-25
    14:42:09</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          12</td>
    <td align="right">          12</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">           3</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">           3</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">          33</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">          60</td>
    <td align="right">          60</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          12</td>
    <td align="right">          12</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           3</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">           3</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-03-25
    14:42:09</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">    20012.46</td>
    <td align="right">    92209.70</td>
    <td align="right">26-OCT-03:00</td>
    <td align="right">  1366599.85</td>
    <td align="right">27-JUN-11:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">    12184.58</td>
    <td align="right">    55134.75</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">   686176.98</td>
    <td align="right">01-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BUILDING STORY 3 THERMALZONE</td>
    <td align="right">     8348.55</td>
    <td align="right">    33860.41</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">   476810.21</td>
    <td align="right">01-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">     1962.18</td>
    <td align="right">    16554.91</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    99321.33</td>
    <td align="right">01-JAN-11:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BUILDING STORY 3 THERMALZONE</td>
    <td align="right">      746.96</td>
    <td align="right">     6064.90</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    36388.74</td>
    <td align="right">01-JAN-11:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">     1962.18</td>
    <td align="right">    16554.91</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    99321.33</td>
    <td align="right">01-JAN-11:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BUILDING STORY 2 THERMALZONE</td>
    <td align="right">     1921.73</td>
    <td align="right">    10637.17</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">   104683.38</td>
    <td align="right">01-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BUILDING STORY 2 THERMALZONE</td>
    <td align="right">      611.32</td>
    <td align="right">     5245.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    31466.30</td>
    <td align="right">01-JAN-11:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BUILDING STORY 1 THERMALZONE</td>
    <td align="right">     1914.30</td>
    <td align="right">    10637.17</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">   104683.38</td>
    <td align="right">01-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BUILDING STORY 1 THERMALZONE</td>
    <td align="right">      603.89</td>
    <td align="right">     5245.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    31466.30</td>
    <td align="right">01-JAN-11:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">    10222.40</td>
    <td align="right">    36727.38</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">   586855.65</td>
    <td align="right">01-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BUILDING STORY 3 THERMALZONE</td>
    <td align="right">     7601.59</td>
    <td align="right">    26628.47</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">   440421.48</td>
    <td align="right">01-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">Elevators:InteriorEquipment:Electricity</td>
    <td align="right">      691.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">    81178.18</td>
    <td align="right">05-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">     9531.31</td>
    <td align="right">    36727.38</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">   532547.04</td>
    <td align="right">01-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BUILDING STORY 2 THERMALZONE</td>
    <td align="right">     1310.41</td>
    <td align="right">     5049.45</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">    73217.09</td>
    <td align="right">01-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BUILDING STORY 1 THERMALZONE</td>
    <td align="right">     1310.41</td>
    <td align="right">     5049.45</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">    73217.09</td>
    <td align="right">01-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">     1726.33</td>
    <td align="right">       51.49</td>
    <td align="right">26-OCT-03:00</td>
    <td align="right">   111424.01</td>
    <td align="right">07-FEB-08:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Electricity</td>
    <td align="right">     1715.99</td>
    <td align="right">       51.49</td>
    <td align="right">26-OCT-03:00</td>
    <td align="right">   107653.18</td>
    <td align="right">01-JAN-20:00</td>
  </tr>
  <tr>
    <td align="right">Booster:WaterSystems:Electricity</td>
    <td align="right">     1715.99</td>
    <td align="right">       51.49</td>
    <td align="right">26-OCT-03:00</td>
    <td align="right">   107653.18</td>
    <td align="right">01-JAN-20:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">    20012.46</td>
    <td align="right">    92209.70</td>
    <td align="right">26-OCT-03:00</td>
    <td align="right">  1366599.85</td>
    <td align="right">27-JUN-11:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">    20012.46</td>
    <td align="right">    92209.70</td>
    <td align="right">26-OCT-03:00</td>
    <td align="right">  1366599.85</td>
    <td align="right">27-JUN-11:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">    20012.46</td>
    <td align="right">    92209.70</td>
    <td align="right">26-OCT-03:00</td>
    <td align="right">  1366599.85</td>
    <td align="right">27-JUN-11:00</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">    20012.46</td>
    <td align="right">    92209.70</td>
    <td align="right">26-OCT-03:00</td>
    <td align="right">  1366599.85</td>
    <td align="right">27-JUN-11:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">    20012.46</td>
    <td align="right">    92209.70</td>
    <td align="right">26-OCT-03:00</td>
    <td align="right">  1366599.85</td>
    <td align="right">27-JUN-11:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">    20012.46</td>
    <td align="right">    92209.70</td>
    <td align="right">26-OCT-03:00</td>
    <td align="right">  1366599.85</td>
    <td align="right">27-JUN-11:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">     5387.85</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   682765.27</td>
    <td align="right">27-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">     1843.72</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    81041.69</td>
    <td align="right">03-APR-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">     1843.72</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    81041.69</td>
    <td align="right">03-APR-07:00</td>
  </tr>
  <tr>
    <td align="right">ExteriorLights:Electricity</td>
    <td align="right">      713.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">    54118.48</td>
    <td align="right">01-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Building Facades:ExteriorLights:Electricity</td>
    <td align="right">        9.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     1227.83</td>
    <td align="right">01-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Main Entries:ExteriorLights:Electricity</td>
    <td align="right">       13.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">     1005.05</td>
    <td align="right">01-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Other Doors:ExteriorLights:Electricity</td>
    <td align="right">       13.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">     1005.05</td>
    <td align="right">01-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Parking Areas and Drives:ExteriorLights:Electricity</td>
    <td align="right">      677.36</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">    50880.56</td>
    <td align="right">01-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">     3544.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   601723.58</td>
    <td align="right">27-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Boiler Parasitic:Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">       10.34</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">     4028.28</td>
    <td align="right">06-FEB-24:00</td>
  </tr>
  <tr>
    <td align="right">General:Pumps:Electricity</td>
    <td align="right">       10.34</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">     4028.28</td>
    <td align="right">06-FEB-24:00</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [GJ]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Gas:Facility</td>
    <td align="right">    31365.20</td>
    <td align="right">    41322.65</td>
    <td align="right">01-JAN-04:00</td>
    <td align="right">  2481012.69</td>
    <td align="right">06-FEB-11:00</td>
  </tr>
  <tr>
    <td align="right">Gas:Building</td>
    <td align="right">    10723.85</td>
    <td align="right">    41322.65</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">   599178.41</td>
    <td align="right">01-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">Gas:Zone:BUILDING STORY 3 THERMALZONE</td>
    <td align="right">    10723.85</td>
    <td align="right">    41322.65</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">   599178.41</td>
    <td align="right">01-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas</td>
    <td align="right">    10723.85</td>
    <td align="right">    41322.65</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">   599178.41</td>
    <td align="right">01-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas:Zone:BUILDING STORY 3 THERMALZONE</td>
    <td align="right">    10723.85</td>
    <td align="right">    41322.65</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">   599178.41</td>
    <td align="right">01-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Gas</td>
    <td align="right">    10723.85</td>
    <td align="right">    41322.65</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">   599178.41</td>
    <td align="right">01-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">Gas:Plant</td>
    <td align="right">    20641.35</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-03:00</td>
    <td align="right">  2130048.68</td>
    <td align="right">07-FEB-08:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Gas</td>
    <td align="right">    14780.53</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-03:00</td>
    <td align="right">   699026.30</td>
    <td align="right">15-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Gas</td>
    <td align="right">    14780.53</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-03:00</td>
    <td align="right">   699026.30</td>
    <td align="right">15-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:Gas</td>
    <td align="right">     5860.82</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  1515519.26</td>
    <td align="right">06-FEB-24:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:Gas</td>
    <td align="right">     5860.82</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  1515519.26</td>
    <td align="right">06-FEB-24:00</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">    31561.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">        0.00</td>
    <td align="right">15-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">    31561.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">        0.00</td>
    <td align="right">15-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">    31561.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">        0.00</td>
    <td align="right">15-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Booster:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">    31561.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">        0.00</td>
    <td align="right">15-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">    31561.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">        0.00</td>
    <td align="right">15-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">    31561.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">        0.00</td>
    <td align="right">15-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Booster:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Water</td>
    <td align="right">    31561.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">        0.00</td>
    <td align="right">15-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:MainsWater</td>
    <td align="right">    31561.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">        0.00</td>
    <td align="right">15-JAN-08:00</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">    12450.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">  1681313.27</td>
    <td align="right">07-FEB-08:00</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">     7860.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">   519305.36</td>
    <td align="right">20-FEB-08:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">     7860.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">   519305.36</td>
    <td align="right">20-FEB-08:00</td>
  </tr>
  <tr>
    <td align="right">Booster:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">    40932.43</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">  3195932.55</td>
    <td align="right">27-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">    13792.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   841039.57</td>
    <td align="right">11-JUL-18:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BUILDING STORY 1 THERMALZONE</td>
    <td align="right">     3652.32</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   234638.92</td>
    <td align="right">17-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">        0.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    47893.61</td>
    <td align="right">13-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BUILDING STORY 1 THERMALZONE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">    13791.43</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   841039.57</td>
    <td align="right">11-JUL-18:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BUILDING STORY 1 THERMALZONE</td>
    <td align="right">     3652.32</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   234638.92</td>
    <td align="right">17-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BUILDING STORY 2 THERMALZONE</td>
    <td align="right">     3957.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   256866.92</td>
    <td align="right">13-JUL-19:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BUILDING STORY 2 THERMALZONE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BUILDING STORY 2 THERMALZONE</td>
    <td align="right">     3957.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   256866.92</td>
    <td align="right">13-JUL-19:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BUILDING STORY 3 THERMALZONE</td>
    <td align="right">     6182.32</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   354815.27</td>
    <td align="right">09-AUG-18:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BUILDING STORY 3 THERMALZONE</td>
    <td align="right">        0.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    47893.61</td>
    <td align="right">13-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BUILDING STORY 3 THERMALZONE</td>
    <td align="right">     6181.70</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   354815.27</td>
    <td align="right">09-AUG-18:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">     8719.77</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">  1426695.01</td>
    <td align="right">07-FEB-08:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">     7860.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">   519305.36</td>
    <td align="right">20-FEB-08:00</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:EnergyTransfer</td>
    <td align="right">     7860.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">   519305.36</td>
    <td align="right">20-FEB-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">    18420.60</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  2240834.11</td>
    <td align="right">20-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">     4590.44</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  1225465.72</td>
    <td align="right">06-FEB-24:00</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:HVAC</td>
    <td align="right">     4590.44</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  1225465.72</td>
    <td align="right">06-FEB-24:00</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:PlantLoopHeatingDemand</td>
    <td align="right">     4590.44</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  1225465.72</td>
    <td align="right">06-FEB-24:00</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">    13830.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  2232557.18</td>
    <td align="right">27-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">LoopToLoop:EnergyTransfer</td>
    <td align="right">    -3701.52</td>
    <td align="right">  -249956.93</td>
    <td align="right">20-FEB-08:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
  </tr>
  <tr>
    <td align="right">Boilers:EnergyTransfer</td>
    <td align="right">     4560.93</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  1218999.77</td>
    <td align="right">06-FEB-24:00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-03-25
    14:42:09</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   -3652.237</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2540.602</td>
    <td align="right">     603.891</td>
    <td align="right">     982.807</td>
    <td align="right">     241.844</td>
    <td align="right">       0.000</td>
    <td align="right">       0.423</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">    -207.475</td>
    <td align="right">       0.000</td>
    <td align="right">     -14.124</td>
    <td align="right">    -495.731</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   -3957.325</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2550.875</td>
    <td align="right">     611.324</td>
    <td align="right">     982.807</td>
    <td align="right">     234.899</td>
    <td align="right">       0.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">    -216.999</td>
    <td align="right">       0.000</td>
    <td align="right">    -124.339</td>
    <td align="right">     -85.127</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.621</td>
    <td align="right">   -6180.884</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     599.663</td>
    <td align="right">     746.963</td>
    <td align="right">    6004.891</td>
    <td align="right">     226.371</td>
    <td align="right">       0.000</td>
    <td align="right">      13.033</td>
    <td align="right">       0.014</td>
    <td align="right">       0.000</td>
    <td align="right">    -224.989</td>
    <td align="right">       0.000</td>
    <td align="right">    -714.001</td>
    <td align="right">    -471.668</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.621</td>
    <td align="right">  -13790.447</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    5691.140</td>
    <td align="right">    1962.179</td>
    <td align="right">    7970.505</td>
    <td align="right">     703.114</td>
    <td align="right">       0.000</td>
    <td align="right">      17.342</td>
    <td align="right">       0.023</td>
    <td align="right">       0.000</td>
    <td align="right">    -649.463</td>
    <td align="right">       0.000</td>
    <td align="right">    -852.464</td>
    <td align="right">   -1052.526</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">04-AUG-06:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -249038.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    98519.56</td>
    <td align="right">     8633.28</td>
    <td align="right">    28403.18</td>
    <td align="right">    30941.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    82666.34</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -124.95</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">02-JUN-06:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -278825.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    98385.44</td>
    <td align="right">     9080.85</td>
    <td align="right">    28403.18</td>
    <td align="right">    24540.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   118668.88</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -253.37</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">13-AUG-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -438438.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2665.34</td>
    <td align="right">    16172.62</td>
    <td align="right">   150677.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   287491.78</td>
    <td align="right">        0.00</td>
    <td align="right">    -7236.89</td>
    <td align="right">        0.00</td>
    <td align="right">   -11332.38</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">04-SEP-05:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -928130.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    41968.74</td>
    <td align="right">    44141.01</td>
    <td align="right">   199909.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   699420.43</td>
    <td align="right">        0.00</td>
    <td align="right">   -39600.93</td>
    <td align="right">        0.00</td>
    <td align="right">   -17709.05</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">13-FEB-05:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    51253.96</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7231.94</td>
    <td align="right">    58303.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    23035.06</td>
    <td align="right">        0.00</td>
    <td align="right">   -21285.32</td>
    <td align="right">        0.00</td>
    <td align="right">  -118539.08</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">13-FEB-05:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    51253.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18407.37</td>
    <td align="right">    77238.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    63020.39</td>
    <td align="right">        0.00</td>
    <td align="right">   -66660.61</td>
    <td align="right">        0.00</td>
    <td align="right">  -143260.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-03-25
    14:42:09</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">1 ZONE PVAV</td>
    <td align="right">     29.3115</td>
    <td align="right">      0.0000</td>
    <td align="right">   2929.8889</td>
    <td align="right">      1.0000</td>
    <td align="right">     13.9263</td>
    <td align="right">     29.3115</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">     13.9263</td>
    <td align="right">      0.4751</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 ZONE PVAV 1</td>
    <td align="right">     33.6373</td>
    <td align="right">      0.0000</td>
    <td align="right">   2929.8889</td>
    <td align="right">      1.0000</td>
    <td align="right">     13.9263</td>
    <td align="right">     33.6373</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">     13.9263</td>
    <td align="right">      0.4140</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 ZONE PVAV 2</td>
    <td align="right">     38.2217</td>
    <td align="right">      0.0000</td>
    <td align="right">    703.3408</td>
    <td align="right">      1.0000</td>
    <td align="right">      6.0452</td>
    <td align="right">     38.2217</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      6.0452</td>
    <td align="right">      0.1582</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">1 ZONE PVAV</td>
    <td align="right">     20.5181</td>
    <td align="right">      0.0000</td>
    <td align="right">   2929.8889</td>
    <td align="right">      1.0000</td>
    <td align="right">     13.9263</td>
    <td align="right">     20.5181</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">     13.9263</td>
    <td align="right">      0.6787</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 ZONE PVAV 1</td>
    <td align="right">     23.5461</td>
    <td align="right">      0.0000</td>
    <td align="right">   2929.8889</td>
    <td align="right">      1.0000</td>
    <td align="right">     13.9263</td>
    <td align="right">     23.5461</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">     13.9263</td>
    <td align="right">      0.5914</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 ZONE PVAV 2</td>
    <td align="right">     26.7552</td>
    <td align="right">      0.0000</td>
    <td align="right">    703.3408</td>
    <td align="right">      1.0000</td>
    <td align="right">      6.0452</td>
    <td align="right">     26.7552</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      6.0452</td>
    <td align="right">      0.2259</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">1 ZONE PVAV</td>
    <td align="right">    0.000000</td>
    <td align="right">   2929.8889</td>
    <td align="right">    0.003581</td>
    <td align="right">     3888.51</td>
    <td align="right">     13.9263</td>
    <td align="right">      1.0000</td>
    <td align="right">     13.9263</td>
    <td align="right">       1.000</td>
    <td align="right">     13.9263</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">1 ZONE PVAV 1</td>
    <td align="right">    0.000000</td>
    <td align="right">   2929.8889</td>
    <td align="right">    0.003581</td>
    <td align="right">     3888.51</td>
    <td align="right">     13.9263</td>
    <td align="right">      1.0000</td>
    <td align="right">     13.9263</td>
    <td align="right">       1.000</td>
    <td align="right">     13.9263</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">1 ZONE PVAV 2</td>
    <td align="right">    0.000000</td>
    <td align="right">    703.3408</td>
    <td align="right">    0.001555</td>
    <td align="right">     3888.51</td>
    <td align="right">      6.0452</td>
    <td align="right">      1.0000</td>
    <td align="right">      6.0452</td>
    <td align="right">       1.000</td>
    <td align="right">      6.0452</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">1 ZONE PVAV</td>
    <td align="right">    0.000000</td>
    <td align="right">     2929.89</td>
    <td align="right">    0.003581</td>
    <td align="right">   3888.5084</td>
    <td align="right">     13.9263</td>
    <td align="right">     13.9263</td>
    <td align="right">     13.9263</td>
  </tr>
  <tr>
    <td align="right">1 ZONE PVAV 1</td>
    <td align="right">    0.000000</td>
    <td align="right">     2929.89</td>
    <td align="right">    0.003581</td>
    <td align="right">   3888.5084</td>
    <td align="right">     13.9263</td>
    <td align="right">     13.9263</td>
    <td align="right">     13.9263</td>
  </tr>
  <tr>
    <td align="right">1 ZONE PVAV 2</td>
    <td align="right">    0.000000</td>
    <td align="right">      703.34</td>
    <td align="right">    0.001555</td>
    <td align="right">   3888.5084</td>
    <td align="right">      6.0452</td>
    <td align="right">      6.0452</td>
    <td align="right">      6.0452</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">1 ZONE PVAV</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     29.3115</td>
    <td align="right">     29.3115</td>
    <td align="right">     20.5181</td>
    <td align="right">     13.9263</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">1 ZONE PVAV 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     33.6373</td>
    <td align="right">     33.6373</td>
    <td align="right">     23.5461</td>
    <td align="right">     13.9263</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">1 ZONE PVAV 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     38.2217</td>
    <td align="right">     38.2217</td>
    <td align="right">     26.7552</td>
    <td align="right">      6.0452</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">1 ZONE PVAV</td>
    <td align="right">     29.3115</td>
    <td align="right">     29.3115</td>
    <td align="right">     29.3115</td>
    <td align="right">     20.5181</td>
    <td align="right">     13.9263</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">1 ZONE PVAV 1</td>
    <td align="right">     33.6373</td>
    <td align="right">     33.6373</td>
    <td align="right">     33.6373</td>
    <td align="right">     23.5461</td>
    <td align="right">     13.9263</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">1 ZONE PVAV 2</td>
    <td align="right">     38.2217</td>
    <td align="right">     38.2217</td>
    <td align="right">     38.2217</td>
    <td align="right">     26.7552</td>
    <td align="right">      6.0452</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">1 ZONE PVAV</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     20.5181</td>
    <td align="right">     20.5181</td>
    <td align="right">     20.5181</td>
    <td align="right">     13.9263</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">1 ZONE PVAV 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     23.5461</td>
    <td align="right">     23.5461</td>
    <td align="right">     23.5461</td>
    <td align="right">     13.9263</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">1 ZONE PVAV 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     26.7552</td>
    <td align="right">     26.7552</td>
    <td align="right">     26.7552</td>
    <td align="right">      6.0452</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">1 ZONE PVAV</td>
    <td align="right">     20.5181</td>
    <td align="right">     20.5181</td>
    <td align="right">     20.5181</td>
    <td align="right">     20.5181</td>
    <td align="right">     13.9263</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">1 ZONE PVAV 1</td>
    <td align="right">     23.5461</td>
    <td align="right">     23.5461</td>
    <td align="right">     23.5461</td>
    <td align="right">     23.5461</td>
    <td align="right">     13.9263</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">1 ZONE PVAV 2</td>
    <td align="right">     26.7552</td>
    <td align="right">     26.7552</td>
    <td align="right">     26.7552</td>
    <td align="right">     26.7552</td>
    <td align="right">      6.0452</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-03-25
    14:42:09</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUN PERIOD 1 ** Buffalo Niagara Intl Ap NY USA TMY3 WMO#=725280</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">    11665.53</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Natural Gas</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">     3888.51</td>
    <td align="right">     3888.51</td>
    <td align="right">0.00</td>
    <td align="right">      138.01</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">     3888.51</td>
    <td align="right">     3888.51</td>
    <td align="right">0.00</td>
    <td align="right">      138.01</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">     3888.51</td>
    <td align="right">     3888.51</td>
    <td align="right">0.00</td>
    <td align="right">      138.01</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">    11665.53</td>
    <td align="right">    11665.53</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric Energy Use [GJ]</td>
    <td align="right">Electric Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Additional Fuel Use [GJ]</td>
    <td align="right">Additional Fuel Demand [W]</td>
    <td align="right">District Cooling Use [GJ]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Use [GJ]</td>
    <td align="right">District Heating Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5860.82</td>
    <td align="right">  1515519.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heating -- Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- Not Subdivided</td>
    <td align="right">     3544.14</td>
    <td align="right">   601723.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- General</td>
    <td align="right">     1962.18</td>
    <td align="right">    99321.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- Building Facades</td>
    <td align="right">        9.57</td>
    <td align="right">     1227.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- Main Entries</td>
    <td align="right">       13.38</td>
    <td align="right">     1005.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- Other Doors</td>
    <td align="right">       13.38</td>
    <td align="right">     1005.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- Parking Areas and Drives</td>
    <td align="right">      677.36</td>
    <td align="right">    50880.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- Elevators</td>
    <td align="right">      691.10</td>
    <td align="right">    81178.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- General</td>
    <td align="right">     9531.31</td>
    <td align="right">   532547.04</td>
    <td align="right">    10723.85</td>
    <td align="right">   599178.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- General</td>
    <td align="right">     1843.72</td>
    <td align="right">    81041.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- General</td>
    <td align="right">       10.34</td>
    <td align="right">     4028.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- Booster</td>
    <td align="right">     1715.99</td>
    <td align="right">   107653.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14780.53</td>
    <td align="right">   699026.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">    10222.40</td>
    <td align="right">    20012.46</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">    10723.85</td>
    <td align="right">    31365.20</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">    20946.25</td>
    <td align="right">    51377.66</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">      168.20</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">      303.81</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">      158.05</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">      147.10</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      876.29</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">     1715.52</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     1715.52</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">      502.41</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">     1267.03</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">     2688.71</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     2688.71</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">        3.82</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       11.41</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        6.90</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">        3.59</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       32.11</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       40.77</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        1.41</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours > 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">RESTAURANTSITDOWN HTGSETP_SCH_NO_OPTIMUM</td>
    <td align="right">STORY TOP BLENDED SPACE TYPE THERMOSTAT</td>
    <td align="right">January</td>
    <td align="right">       21.00</td>
    <td align="right">         365</td>
    <td align="right">       21.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">RESTAURANTSITDOWN CLGSETP_SCH_NO_OPTIMUM</td>
    <td align="right">STORY TOP BLENDED SPACE TYPE THERMOSTAT</td>
    <td align="right">July</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">RESTAURANTSITDOWN HTGSETP_KITCHEN_SCH_NO_OPTIMUM</td>
    <td align="right">STORY GROUND BLENDED SPACE TYPE THERMOSTAT</td>
    <td align="right">January</td>
    <td align="right">       19.00</td>
    <td align="right">         365</td>
    <td align="right">       19.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">RESTAURANTSITDOWN CLGSETP_KITCHEN_SCH_NO_OPTIMUM</td>
    <td align="right">STORY GROUND BLENDED SPACE TYPE THERMOSTAT</td>
    <td align="right">July</td>
    <td align="right">       26.00</td>
    <td align="right">         365</td>
    <td align="right">       26.00</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-03-25
    14:42:09</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY [J]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY []</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY []</td>
    <td align="right">HUMIDIFIER:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY []</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [J]</td>
    <td align="right">COGENERATION:ELECTRICITY []</td>
    <td align="right">REFRIGERATION:ELECTRICITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.172100E+12</td>
    <td align="right">0.791475E+11</td>
    <td align="right">0.868515E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.153973E+12</td>
    <td align="right">0.219695E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.645405E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.146892E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.153360E+12</td>
    <td align="right">0.631105E+11</td>
    <td align="right">0.784176E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.139534E+12</td>
    <td align="right">0.217285E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.543294E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.133272E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.166022E+12</td>
    <td align="right">0.633666E+11</td>
    <td align="right">0.867769E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.154254E+12</td>
    <td align="right">0.118814E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.140569E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.145409E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.159509E+12</td>
    <td align="right">0.512669E+11</td>
    <td align="right">0.840402E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.150045E+12</td>
    <td align="right">0.497000E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.184347E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.140816E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.164008E+12</td>
    <td align="right">0.468063E+11</td>
    <td align="right">0.868515E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.157445E+12</td>
    <td align="right">0.310080E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.336556E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.146065E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.155237E+12</td>
    <td align="right">0.415256E+11</td>
    <td align="right">0.839656E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.154255E+12</td>
    <td align="right">0.211747E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.518199E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.139746E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.162974E+12</td>
    <td align="right">0.429098E+11</td>
    <td align="right">0.868515E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.161787E+12</td>
    <td align="right">0.213141E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.722649E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.146221E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.164111E+12</td>
    <td align="right">0.507028E+11</td>
    <td align="right">0.868158E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.160457E+12</td>
    <td align="right">0.205845E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.617703E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.145842E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.159219E+12</td>
    <td align="right">0.571117E+11</td>
    <td align="right">0.840013E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.153179E+12</td>
    <td align="right">0.228553E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.446997E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.140174E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.169047E+12</td>
    <td align="right">0.678476E+11</td>
    <td align="right">0.868515E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.155517E+12</td>
    <td align="right">0.426720E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.241923E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.146180E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.165685E+12</td>
    <td align="right">0.707496E+11</td>
    <td align="right">0.840045E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.149300E+12</td>
    <td align="right">0.651237E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.147040E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.140775E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.170907E+12</td>
    <td align="right">0.791475E+11</td>
    <td align="right">0.868126E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.153973E+12</td>
    <td align="right">0.203556E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.692830E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.144598E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.196218E+13</td>
    <td align="right">0.713692E+12</td>
    <td align="right">0.102224E+14</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.184372E+13</td>
    <td align="right">0.103378E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.354414E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.171599E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.153360E+12</td>
    <td align="right">0.415256E+11</td>
    <td align="right">0.784176E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.139534E+12</td>
    <td align="right">0.205845E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.543294E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.133272E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.172100E+12</td>
    <td align="right">0.791475E+11</td>
    <td align="right">0.868515E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.161787E+12</td>
    <td align="right">0.219695E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.722649E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.146892E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-03-25
    14:42:09</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - NATURAL GAS_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:GAS [J]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS []</td>
    <td align="right">HEATING:GAS [J]</td>
    <td align="right">COOLING:GAS []</td>
    <td align="right">WATERSYSTEMS:GAS [J]</td>
    <td align="right">COGENERATION:GAS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.910793E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.109441E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.138659E+13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.822651E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.105155E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.126629E+13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.910793E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.674709E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.138559E+13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.881412E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.346428E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.129466E+13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.910793E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.235257E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.126060E+13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.881412E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.169971E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.114278E+13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.910793E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.169332E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.112553E+13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.910793E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.165650E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.110338E+13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.881412E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.181563E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.108593E+13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.910793E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.307810E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.117976E+13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.881412E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.439127E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.121597E+13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.910793E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.102502E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.133345E+13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.107238E+14</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.586082E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.147805E+14</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.822651E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.165650E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.108593E+13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.910793E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.109441E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.138659E+13</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-03-25
    14:42:09</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY []</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY []</td>
    <td align="right">HUMIDIFIER:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY []</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COGENERATION:ELECTRICITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   973332.36</td>
    <td align="right">11-JAN-17:00</td>
    <td align="right">    99321.33</td>
    <td align="right">    54118.48</td>
    <td align="right">   531764.58</td>
    <td align="right">        0.00</td>
    <td align="right">    81041.69</td>
    <td align="right">      160.92</td>
    <td align="right">        0.00</td>
    <td align="right">   135444.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    71480.52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   904246.88</td>
    <td align="right">01-FEB-11:00</td>
    <td align="right">    99321.33</td>
    <td align="right">        0.00</td>
    <td align="right">   586855.65</td>
    <td align="right">        0.00</td>
    <td align="right">    81041.69</td>
    <td align="right">      358.38</td>
    <td align="right">        0.00</td>
    <td align="right">    57049.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    79620.58</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  1151495.17</td>
    <td align="right">14-MAR-10:00</td>
    <td align="right">    89524.82</td>
    <td align="right">        0.00</td>
    <td align="right">   586855.65</td>
    <td align="right">        0.00</td>
    <td align="right">    81041.69</td>
    <td align="right">       59.53</td>
    <td align="right">        0.00</td>
    <td align="right">   313871.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    80141.64</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  1041902.05</td>
    <td align="right">08-APR-10:00</td>
    <td align="right">    89524.82</td>
    <td align="right">        0.00</td>
    <td align="right">   586855.65</td>
    <td align="right">        0.00</td>
    <td align="right">    81041.69</td>
    <td align="right">       70.64</td>
    <td align="right">        0.00</td>
    <td align="right">   203973.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    80435.87</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  1127897.30</td>
    <td align="right">10-MAY-10:00</td>
    <td align="right">    89524.82</td>
    <td align="right">        0.00</td>
    <td align="right">   586855.65</td>
    <td align="right">        0.00</td>
    <td align="right">    81041.69</td>
    <td align="right">       35.38</td>
    <td align="right">        0.00</td>
    <td align="right">   289979.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    80460.18</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  1366599.85</td>
    <td align="right">27-JUN-10:00</td>
    <td align="right">    89524.82</td>
    <td align="right">        0.00</td>
    <td align="right">   586855.65</td>
    <td align="right">        0.00</td>
    <td align="right">    81041.69</td>
    <td align="right">        3.11</td>
    <td align="right">        0.00</td>
    <td align="right">   528348.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    80826.51</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  1359598.61</td>
    <td align="right">29-JUL-10:00</td>
    <td align="right">    89524.82</td>
    <td align="right">        0.00</td>
    <td align="right">   586855.65</td>
    <td align="right">        0.00</td>
    <td align="right">    81041.69</td>
    <td align="right">       19.54</td>
    <td align="right">        0.00</td>
    <td align="right">   521466.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    80690.56</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  1347626.58</td>
    <td align="right">15-AUG-10:00</td>
    <td align="right">    99321.33</td>
    <td align="right">        0.00</td>
    <td align="right">   586855.65</td>
    <td align="right">        0.00</td>
    <td align="right">    81041.69</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">   499731.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    80667.16</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  1236467.31</td>
    <td align="right">17-SEP-10:00</td>
    <td align="right">    99321.33</td>
    <td align="right">        0.00</td>
    <td align="right">   586855.65</td>
    <td align="right">        0.00</td>
    <td align="right">    81041.69</td>
    <td align="right">       27.77</td>
    <td align="right">        0.00</td>
    <td align="right">   388615.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    80605.08</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  1063126.11</td>
    <td align="right">01-OCT-10:00</td>
    <td align="right">    99321.33</td>
    <td align="right">        0.00</td>
    <td align="right">   586855.65</td>
    <td align="right">        0.00</td>
    <td align="right">    81041.69</td>
    <td align="right">       49.54</td>
    <td align="right">        0.00</td>
    <td align="right">   215255.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    80602.15</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  1069124.14</td>
    <td align="right">16-NOV-17:00</td>
    <td align="right">    99321.33</td>
    <td align="right">    54118.48</td>
    <td align="right">   549677.62</td>
    <td align="right">        0.00</td>
    <td align="right">    81041.69</td>
    <td align="right">      268.03</td>
    <td align="right">        0.00</td>
    <td align="right">   213030.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    71666.53</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   990532.34</td>
    <td align="right">01-DEC-11:00</td>
    <td align="right">    77250.82</td>
    <td align="right">        0.00</td>
    <td align="right">   568942.60</td>
    <td align="right">        0.00</td>
    <td align="right">    81041.69</td>
    <td align="right">      333.89</td>
    <td align="right">        0.00</td>
    <td align="right">   173248.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    89715.13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   904246.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">    77250.82</td>
    <td align="right">        0.00</td>
    <td align="right">   531764.58</td>
    <td align="right">        0.00</td>
    <td align="right">    81041.69</td>
    <td align="right">        3.11</td>
    <td align="right">        0.00</td>
    <td align="right">    57049.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    71480.52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  1366599.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">    99321.33</td>
    <td align="right">    54118.48</td>
    <td align="right">   586855.65</td>
    <td align="right">        0.00</td>
    <td align="right">    81041.69</td>
    <td align="right">      358.38</td>
    <td align="right">        0.00</td>
    <td align="right">   528348.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    89715.13</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGASPEAKDEMAND::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-03-25
    14:42:09</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">GAS:FACILITY {Maximum}[W]</td>
    <td align="right">GAS:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIOREQUIPMENT:GAS {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS []</td>
    <td align="right">HEATING:GAS {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:GAS []</td>
    <td align="right">WATERSYSTEMS:GAS {AT MAX/MIN} [W]</td>
    <td align="right">COGENERATION:GAS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  2194954.61</td>
    <td align="right">04-JAN-07:00</td>
    <td align="right">   309919.87</td>
    <td align="right">        0.00</td>
    <td align="right">  1186008.44</td>
    <td align="right">        0.00</td>
    <td align="right">   699026.30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  2481012.69</td>
    <td align="right">06-FEB-10:00</td>
    <td align="right">   537194.43</td>
    <td align="right">        0.00</td>
    <td align="right">  1288175.05</td>
    <td align="right">        0.00</td>
    <td align="right">   655643.20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  2004688.85</td>
    <td align="right">04-MAR-10:00</td>
    <td align="right">   537194.43</td>
    <td align="right">        0.00</td>
    <td align="right">   811998.55</td>
    <td align="right">        0.00</td>
    <td align="right">   655495.87</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  1817634.53</td>
    <td align="right">16-APR-09:00</td>
    <td align="right">   537194.43</td>
    <td align="right">        0.00</td>
    <td align="right">   650113.97</td>
    <td align="right">        0.00</td>
    <td align="right">   630326.13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  1435952.73</td>
    <td align="right">12-MAY-09:00</td>
    <td align="right">   537194.43</td>
    <td align="right">        0.00</td>
    <td align="right">   268373.61</td>
    <td align="right">        0.00</td>
    <td align="right">   630384.69</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  1328993.99</td>
    <td align="right">09-JUN-10:00</td>
    <td align="right">   599178.41</td>
    <td align="right">        0.00</td>
    <td align="right">   127901.22</td>
    <td align="right">        0.00</td>
    <td align="right">   601914.36</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  1269539.82</td>
    <td align="right">28-JUL-10:00</td>
    <td align="right">   599178.41</td>
    <td align="right">        0.00</td>
    <td align="right">   118370.41</td>
    <td align="right">        0.00</td>
    <td align="right">   551991.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  1276427.07</td>
    <td align="right">31-AUG-09:00</td>
    <td align="right">   537194.43</td>
    <td align="right">        0.00</td>
    <td align="right">   201825.98</td>
    <td align="right">        0.00</td>
    <td align="right">   537406.65</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  1337745.34</td>
    <td align="right">29-SEP-10:00</td>
    <td align="right">   599178.41</td>
    <td align="right">        0.00</td>
    <td align="right">   168146.09</td>
    <td align="right">        0.00</td>
    <td align="right">   570420.84</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  1509322.74</td>
    <td align="right">17-OCT-06:00</td>
    <td align="right">   309919.87</td>
    <td align="right">        0.00</td>
    <td align="right">   575480.04</td>
    <td align="right">        0.00</td>
    <td align="right">   623922.84</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  1647930.02</td>
    <td align="right">24-NOV-10:00</td>
    <td align="right">   537194.43</td>
    <td align="right">        0.00</td>
    <td align="right">   479884.63</td>
    <td align="right">        0.00</td>
    <td align="right">   630850.96</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  2251965.77</td>
    <td align="right">26-DEC-07:00</td>
    <td align="right">   309919.87</td>
    <td align="right">        0.00</td>
    <td align="right">  1243019.61</td>
    <td align="right">        0.00</td>
    <td align="right">   699026.30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  1269539.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">   309919.87</td>
    <td align="right">        0.00</td>
    <td align="right">   118370.41</td>
    <td align="right">        0.00</td>
    <td align="right">   537406.65</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  2481012.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">   599178.41</td>
    <td align="right">        0.00</td>
    <td align="right">  1288175.05</td>
    <td align="right">        0.00</td>
    <td align="right">   699026.30</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Life-CycleCostReport::EntireFacility></a>
<p>Report:<b> Life-Cycle Cost Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-03-25
    14:42:09</b></p>
<b>Life-Cycle Cost Parameters</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Life-Cycle Cost Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Name</td>
    <td align="right">LIFE CYCLE COST PARAMETERS</td>
  </tr>
  <tr>
    <td align="right">Discounting Convention</td>
    <td align="right">EndOfYear</td>
  </tr>
  <tr>
    <td align="right">Inflation Approach</td>
    <td align="right">ConstantDollar</td>
  </tr>
  <tr>
    <td align="right">Real Discount Rate</td>
    <td align="right">      0.0300</td>
  </tr>
  <tr>
    <td align="right">Nominal Discount Rate</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Inflation</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Base Date</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">Service Date</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">Length of Study Period in Years</td>
    <td align="right">          25</td>
  </tr>
  <tr>
    <td align="right">Tax rate</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Depreciation Method</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Use Price Escalation</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Use Price Escalation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">U.S. AVG  COMMERCIAL-ELECTRICITY</td>
    <td align="right">U.S. AVG  COMMERCIAL-DISTILLATE OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-RESIDUAL OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-NATURAL GAS</td>
    <td align="right">U.S. AVG  COMMERCIAL-COAL</td>
  </tr>
  <tr>
    <td align="right">Resource</td>
    <td align="right">Electricity</td>
    <td align="right">FuelOil#1</td>
    <td align="right">FuelOil#2</td>
    <td align="right">Gas</td>
    <td align="right">Coal</td>
  </tr>
  <tr>
    <td align="right">Start Date</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">    0.983800</td>
    <td align="right">    0.971400</td>
    <td align="right">    0.846900</td>
    <td align="right">    0.982300</td>
    <td align="right">    0.997000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.825700</td>
    <td align="right">    0.955700</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">    0.963200</td>
    <td align="right">    0.994200</td>
    <td align="right">    0.868100</td>
    <td align="right">    0.927900</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">    0.961100</td>
    <td align="right">    1.016400</td>
    <td align="right">    0.898800</td>
    <td align="right">    0.925700</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">    0.957100</td>
    <td align="right">    1.054100</td>
    <td align="right">    0.928900</td>
    <td align="right">    0.934600</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.092800</td>
    <td align="right">    0.960400</td>
    <td align="right">    0.941200</td>
    <td align="right">    1.000000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">    0.953900</td>
    <td align="right">    1.126700</td>
    <td align="right">    0.989700</td>
    <td align="right">    0.951200</td>
    <td align="right">    1.003000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">    0.952100</td>
    <td align="right">    1.158000</td>
    <td align="right">    1.007500</td>
    <td align="right">    0.964500</td>
    <td align="right">    1.005900</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">    0.954600</td>
    <td align="right">    1.179200</td>
    <td align="right">    1.031400</td>
    <td align="right">    0.985600</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">    0.955000</td>
    <td align="right">    1.196700</td>
    <td align="right">    1.055400</td>
    <td align="right">    1.006700</td>
    <td align="right">    1.011900</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.220000</td>
    <td align="right">    1.086100</td>
    <td align="right">    1.022200</td>
    <td align="right">    1.014800</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">    0.956400</td>
    <td align="right">    1.233300</td>
    <td align="right">    1.127800</td>
    <td align="right">    1.041000</td>
    <td align="right">    1.017800</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">    0.957500</td>
    <td align="right">    1.256600</td>
    <td align="right">    1.149700</td>
    <td align="right">    1.061000</td>
    <td align="right">    1.020800</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">    0.959600</td>
    <td align="right">    1.270900</td>
    <td align="right">    1.162000</td>
    <td align="right">    1.078700</td>
    <td align="right">    1.026700</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.282600</td>
    <td align="right">    1.174300</td>
    <td align="right">    1.094200</td>
    <td align="right">    1.029700</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">    0.961400</td>
    <td align="right">    1.298500</td>
    <td align="right">    1.185200</td>
    <td align="right">    1.109800</td>
    <td align="right">    1.035600</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.310200</td>
    <td align="right">    1.194800</td>
    <td align="right">    1.122000</td>
    <td align="right">    1.041500</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.325000</td>
    <td align="right">    1.203700</td>
    <td align="right">    1.130800</td>
    <td align="right">    1.053400</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">    0.959300</td>
    <td align="right">    1.326100</td>
    <td align="right">    1.207100</td>
    <td align="right">    1.138600</td>
    <td align="right">    1.056400</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">    0.958900</td>
    <td align="right">    1.328200</td>
    <td align="right">    1.211900</td>
    <td align="right">    1.148600</td>
    <td align="right">    1.059300</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">    0.960700</td>
    <td align="right">    1.332400</td>
    <td align="right">    1.213900</td>
    <td align="right">    1.161900</td>
    <td align="right">    1.065300</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">    0.962500</td>
    <td align="right">    1.335600</td>
    <td align="right">    1.219400</td>
    <td align="right">    1.176300</td>
    <td align="right">    1.071200</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">    0.965000</td>
    <td align="right">    1.343100</td>
    <td align="right">    1.227600</td>
    <td align="right">    1.191800</td>
    <td align="right">    1.074200</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">    0.970800</td>
    <td align="right">    1.351000</td>
    <td align="right">    1.236500</td>
    <td align="right">    1.211800</td>
    <td align="right">    1.080100</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">    0.975100</td>
    <td align="right">    1.356800</td>
    <td align="right">    1.242000</td>
    <td align="right">    1.228400</td>
    <td align="right">    1.083100</td>
  </tr>
</table>
<br><br>
<b>Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DEFAULT COST</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Nonrecurring</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Energy and Water Cost Cash Flows (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Energy and Water Cost Cash Flows (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right"></td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Capital Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Capital Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Salvage</td>
    <td align="right">OtherCapital</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Operating Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Operating Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Energy</td>
    <td align="right">Water</td>
    <td align="right">Maintenance</td>
    <td align="right">Repair</td>
    <td align="right">Operation</td>
    <td align="right">Replacement</td>
    <td align="right">MinorOverhaul</td>
    <td align="right">MajorOverhaul</td>
    <td align="right">OtherOperational</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Monthly Total Cash Flow (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Monthly Total Cash Flow (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">January</td>
    <td align="right">February</td>
    <td align="right">March</td>
    <td align="right">April</td>
    <td align="right">May</td>
    <td align="right">June</td>
    <td align="right">July</td>
    <td align="right">August</td>
    <td align="right">September</td>
    <td align="right">October</td>
    <td align="right">November</td>
    <td align="right">December</td>
  </tr>
  <tr>
    <td align="right">        2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Category</td>
    <td align="right">Kind</td>
    <td align="right">Cost</td>
    <td align="right">Present Value</td>
    <td align="right">Present Value Factor</td>
  </tr>
  <tr>
    <td align="right">DEFAULT COST</td>
    <td align="right">Construction</td>
    <td align="right">Nonrecurring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Present Value by Category</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Category-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Present Value</td>
  </tr>
  <tr>
    <td align="right">Construction</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Salvage</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Energy</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maintenance</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Repair</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Replacement</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minor Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Major Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Operational</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Energy</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Present Value by Year</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Year-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Cost</td>
    <td align="right">Present Value of Costs</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
</body>
</html>
