  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.4673436159994, 141.13793138456, 1.66364310881845, !- X,Y,Z Vertex 1 {m}
  26.4673436159994, 141.13793138456, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0241383687297905, 132.477425718644, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0241383687297905, 132.477425718644, 1.66364310881845; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8d397270-473b-4ae7-b4b1-ab03b3dbce22}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {82529d78-ab2f-4e73-9ace-a9bca9001530}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  70.1849205611199, 8.70091011467455, 1.66232788146456, !- X,Y,Z Vertex 1 {m}
  70.1849205611199, 8.70091011467455, 0.762, !- X,Y,Z Vertex 2 {m}
  26.4994395733418, 141.121715732086, 0.762, !- X,Y,Z Vertex 3 {m}
  26.4994395733418, 141.121715732086, 1.66232788146456; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6175b133-8486-4ccd-95c3-9c548953342b}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {567bf727-0061-4241-9f70-a6802314d357}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  43.7250805124256, 0.00804427761431224, 4.66364307721567, !- X,Y,Z Vertex 1 {m}
  43.7250805124256, 0.00804427761431224, 3.762, !- X,Y,Z Vertex 2 {m}
  70.1687398307653, 8.66888302883834, 3.762, !- X,Y,Z Vertex 3 {m}
  70.1687398307653, 8.66888302883834, 4.66364307721567; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {43f3ae68-f4e2-48ec-9383-11c1b663739b}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d32a3f40-88c7-4d17-9ccf-86937a5c829c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.00795749598304532, 132.44539875425, 4.66232788105452, !- X,Y,Z Vertex 1 {m}
  0.00795749598304532, 132.44539875425, 3.762, !- X,Y,Z Vertex 2 {m}
  43.6929846974754, 0.0242598086464341, 3.762, !- X,Y,Z Vertex 3 {m}
  43.6929846974754, 0.0242598086464341, 4.66232788105452; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1e7ad8b8-0f77-4b3a-9c60-77dff4513b81}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1c071e26-d2f9-449b-bbdb-afcac1fc2356}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.4673436159994, 141.13793138456, 4.66364310881845, !- X,Y,Z Vertex 1 {m}
  26.4673436159994, 141.13793138456, 3.762, !- X,Y,Z Vertex 2 {m}
  0.0241383687297905, 132.477425718644, 3.762, !- X,Y,Z Vertex 3 {m}
  0.0241383687297905, 132.477425718644, 4.66364310881845; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {08ce2191-a479-4d44-8833-010d16220e0a}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b21ff29b-8c7a-4fe9-8f01-54074c579f7d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  70.1849205611199, 8.70091011467455, 4.66232788146456, !- X,Y,Z Vertex 1 {m}
  70.1849205611199, 8.70091011467455, 3.762, !- X,Y,Z Vertex 2 {m}
  26.4994395733418, 141.121715732086, 3.762, !- X,Y,Z Vertex 3 {m}
  26.4994395733418, 141.121715732086, 4.66232788146456; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aa384598-a598-4689-998a-3265deba829d}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {59de7a95-ddc0-4f99-bae8-6328a243f389}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  43.7250805124256, 0.00804427761431224, 7.66364307721567, !- X,Y,Z Vertex 1 {m}
  43.7250805124256, 0.00804427761431224, 6.762, !- X,Y,Z Vertex 2 {m}
  70.1687398307653, 8.66888302883834, 6.762, !- X,Y,Z Vertex 3 {m}
  70.1687398307653, 8.66888302883834, 7.66364307721567; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bb43d578-0b25-4411-8dde-921e4491cd13}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {37db6881-179f-4980-b590-e4a996d299c1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.00795749598304532, 132.44539875425, 7.66232788105452, !- X,Y,Z Vertex 1 {m}
  0.00795749598304532, 132.44539875425, 6.762, !- X,Y,Z Vertex 2 {m}
  43.6929846974754, 0.0242598086464341, 6.762, !- X,Y,Z Vertex 3 {m}
  43.6929846974754, 0.0242598086464341, 7.66232788105452; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8877975e-b163-45fe-965a-eec68a8a3881}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a25dc6c3-7d2d-4be0-b897-fef131944d61}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.4673436159994, 141.13793138456, 7.66364310881845, !- X,Y,Z Vertex 1 {m}
  26.4673436159994, 141.13793138456, 6.762, !- X,Y,Z Vertex 2 {m}
  0.0241383687297905, 132.477425718644, 6.762, !- X,Y,Z Vertex 3 {m}
  0.0241383687297905, 132.477425718644, 7.66364310881845; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b338658d-6644-42e7-b6cc-acc15b04446a}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ccda89dd-d8b0-4cc4-8415-5f2eada8bda8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  70.1849205611199, 8.70091011467455, 7.66232788146456, !- X,Y,Z Vertex 1 {m}
  70.1849205611199, 8.70091011467455, 6.762, !- X,Y,Z Vertex 2 {m}
  26.4994395733418, 141.121715732086, 6.762, !- X,Y,Z Vertex 3 {m}
  26.4994395733418, 141.121715732086, 7.66232788146456; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {2ec4c1bf-5d22-464b-998a-4c5ad4e333cf}, !- Handle
  Building Restaurant 10 Space,           !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {613f2cb4-b47a-4a18-8d47-32be52e68747}, !- Handle
  Shading Surface 1,                      !- Name
  ,                                       !- Construction Name
  {2ec4c1bf-5d22-464b-998a-4c5ad4e333cf}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  70.1928781497235, 8.67678882151651, 0,  !- X,Y,Z Vertex 1 {m}
  43.7009421934674, 0.000138484936144323, 0, !- X,Y,Z Vertex 2 {m}
  -8.99547103472287e-12, 132.46952007796, 0, !- X,Y,Z Vertex 3 {m}
  26.4914819847382, 141.145837025244, 0;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {20901df0-731b-4d46-a650-e6ddc10ac407}, !- Handle
  Shading Surface 2,                      !- Name
  ,                                       !- Construction Name
  {2ec4c1bf-5d22-464b-998a-4c5ad4e333cf}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  43.7009421934674, 0.000138484936144323, 12, !- X,Y,Z Vertex 1 {m}
  43.7009421934674, 0.000138484936144323, 0, !- X,Y,Z Vertex 2 {m}
  70.1928781497235, 8.67678882151651, 0,  !- X,Y,Z Vertex 3 {m}
  70.1928781497235, 8.67678882151651, 12; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f75f8656-3217-4acc-9b5b-62c7627f94a8}, !- Handle
  Shading Surface 3,                      !- Name
  ,                                       !- Construction Name
  {2ec4c1bf-5d22-464b-998a-4c5ad4e333cf}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -8.99547103472287e-12, 132.46952007796, 12, !- X,Y,Z Vertex 1 {m}
  -8.99547103472287e-12, 132.46952007796, 0, !- X,Y,Z Vertex 2 {m}
  43.7009421934674, 0.000138484936144323, 0, !- X,Y,Z Vertex 3 {m}
  43.7009421934674, 0.000138484936144323, 12; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {99bf2c30-201a-45b4-8462-3f1851cfaa37}, !- Handle
  Shading Surface 4,                      !- Name
  ,                                       !- Construction Name
  {2ec4c1bf-5d22-464b-998a-4c5ad4e333cf}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  26.4914819847382, 141.145837025244, 12, !- X,Y,Z Vertex 1 {m}
  26.4914819847382, 141.145837025244, 0,  !- X,Y,Z Vertex 2 {m}
  -8.99547103472287e-12, 132.46952007796, 0, !- X,Y,Z Vertex 3 {m}
  -8.99547103472287e-12, 132.46952007796, 12; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {296a4d7a-ab33-4323-bf3e-dd3dc055036f}, !- Handle
  Shading Surface 5,                      !- Name
  ,                                       !- Construction Name
  {2ec4c1bf-5d22-464b-998a-4c5ad4e333cf}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  70.1928781497235, 8.67678882151651, 12, !- X,Y,Z Vertex 1 {m}
  70.1928781497235, 8.67678882151651, 0,  !- X,Y,Z Vertex 2 {m}
  26.4914819847382, 141.145837025244, 0,  !- X,Y,Z Vertex 3 {m}
  26.4914819847382, 141.145837025244, 12; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f76b93fa-ce2f-4e02-97d1-b99ae98428c2}, !- Handle
  Shading Surface 6,                      !- Name
  ,                                       !- Construction Name
  {2ec4c1bf-5d22-464b-998a-4c5ad4e333cf}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  26.4914819847382, 141.145837025244, 12, !- X,Y,Z Vertex 1 {m}
  -8.99547103472287e-12, 132.46952007796, 12, !- X,Y,Z Vertex 2 {m}
  43.7009421934674, 0.000138484936144323, 12, !- X,Y,Z Vertex 3 {m}
  70.1928781497235, 8.67678882151651, 12; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {2d89439d-28c2-4cad-a416-7b42f441c170}, !- Handle
  Building Restaurant 10 Space 1,         !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {2b0b74a9-434d-4889-bb31-f4c14224083a}, !- Handle
  Shading Surface 7,                      !- Name
  ,                                       !- Construction Name
  {2d89439d-28c2-4cad-a416-7b42f441c170}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  70.1928781497235, 8.67678882151651, 0,  !- X,Y,Z Vertex 1 {m}
  43.7009421934674, 0.000138484936144323, 0, !- X,Y,Z Vertex 2 {m}
  -8.99547103472287e-12, 132.46952007796, 0, !- X,Y,Z Vertex 3 {m}
  26.4914819847382, 141.145837025244, 0;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {50915cb4-9316-48cc-b855-1195f89c3f07}, !- Handle
  Shading Surface 8,                      !- Name
  ,                                       !- Construction Name
  {2d89439d-28c2-4cad-a416-7b42f441c170}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  43.7009421934674, 0.000138484936144323, 9, !- X,Y,Z Vertex 1 {m}
  43.7009421934674, 0.000138484936144323, 0, !- X,Y,Z Vertex 2 {m}
  70.1928781497235, 8.67678882151651, 0,  !- X,Y,Z Vertex 3 {m}
  70.1928781497235, 8.67678882151651, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {48760d0a-bff3-48e6-8783-703ec5048366}, !- Handle
  Shading Surface 9,                      !- Name
  ,                                       !- Construction Name
  {2d89439d-28c2-4cad-a416-7b42f441c170}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -8.99547103472287e-12, 132.46952007796, 9, !- X,Y,Z Vertex 1 {m}
  -8.99547103472287e-12, 132.46952007796, 0, !- X,Y,Z Vertex 2 {m}
  43.7009421934674, 0.000138484936144323, 0, !- X,Y,Z Vertex 3 {m}
  43.7009421934674, 0.000138484936144323, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {47ba919a-2297-4723-84e9-ce8532ed1744}, !- Handle
  Shading Surface 10,                     !- Name
  ,                                       !- Construction Name
  {2d89439d-28c2-4cad-a416-7b42f441c170}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  26.4914819847382, 141.145837025244, 9,  !- X,Y,Z Vertex 1 {m}
  26.4914819847382, 141.145837025244, 0,  !- X,Y,Z Vertex 2 {m}
  -8.99547103472287e-12, 132.46952007796, 0, !- X,Y,Z Vertex 3 {m}
  -8.99547103472287e-12, 132.46952007796, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {6f6a5cb2-5fac-4cd5-9404-c0933282b5ef}, !- Handle
  Shading Surface 11,                     !- Name
  ,                                       !- Construction Name
  {2d89439d-28c2-4cad-a416-7b42f441c170}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  70.1928781497235, 8.67678882151651, 9,  !- X,Y,Z Vertex 1 {m}
  70.1928781497235, 8.67678882151651, 0,  !- X,Y,Z Vertex 2 {m}
  26.4914819847382, 141.145837025244, 0,  !- X,Y,Z Vertex 3 {m}
  26.4914819847382, 141.145837025244, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {628ffea1-bb0c-4b7d-be83-10a2a966774e}, !- Handle
  Shading Surface 12,                     !- Name
  ,                                       !- Construction Name
  {2d89439d-28c2-4cad-a416-7b42f441c170}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  26.4914819847382, 141.145837025244, 9,  !- X,Y,Z Vertex 1 {m}
  -8.99547103472287e-12, 132.46952007796, 9, !- X,Y,Z Vertex 2 {m}
  43.7009421934674, 0.000138484936144323, 9, !- X,Y,Z Vertex 3 {m}
  70.1928781497235, 8.67678882151651, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {c81c54e2-103b-48d4-9bcb-2f70d8261653}, !- Handle
  Building Restaurant 10 Space 2,         !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {98322261-31e9-40dd-845a-09d1e2805d03}, !- Handle
  Shading Surface 13,                     !- Name
  ,                                       !- Construction Name
  {c81c54e2-103b-48d4-9bcb-2f70d8261653}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  70.1928781497235, 8.67678882151651, 0,  !- X,Y,Z Vertex 1 {m}
  43.7009421934674, 0.000138484936144323, 0, !- X,Y,Z Vertex 2 {m}
  -8.99547103472287e-12, 132.46952007796, 0, !- X,Y,Z Vertex 3 {m}
  26.4914819847382, 141.145837025244, 0;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {a6348cbf-ed22-42a6-b2b7-e80f4af9b6d6}, !- Handle
  Shading Surface 14,                     !- Name
  ,                                       !- Construction Name
  {c81c54e2-103b-48d4-9bcb-2f70d8261653}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  43.7009421934674, 0.000138484936144323, 3, !- X,Y,Z Vertex 1 {m}
  43.7009421934674, 0.000138484936144323, 0, !- X,Y,Z Vertex 2 {m}
  70.1928781497235, 8.67678882151651, 0,  !- X,Y,Z Vertex 3 {m}
  70.1928781497235, 8.67678882151651, 3;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {1af80a51-fb15-49d6-b473-4766507d3e16}, !- Handle
  Shading Surface 15,                     !- Name
  ,                                       !- Construction Name
  {c81c54e2-103b-48d4-9bcb-2f70d8261653}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -8.99547103472287e-12, 132.46952007796, 3, !- X,Y,Z Vertex 1 {m}
  -8.99547103472287e-12, 132.46952007796, 0, !- X,Y,Z Vertex 2 {m}
  43.7009421934674, 0.000138484936144323, 0, !- X,Y,Z Vertex 3 {m}
  43.7009421934674, 0.000138484936144323, 3; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f416971f-f856-4b73-996c-228436bb1eaa}, !- Handle
  Shading Surface 16,                     !- Name
  ,                                       !- Construction Name
  {c81c54e2-103b-48d4-9bcb-2f70d8261653}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  26.4914819847382, 141.145837025244, 3,  !- X,Y,Z Vertex 1 {m}
  26.4914819847382, 141.145837025244, 0,  !- X,Y,Z Vertex 2 {m}
  -8.99547103472287e-12, 132.46952007796, 0, !- X,Y,Z Vertex 3 {m}
  -8.99547103472287e-12, 132.46952007796, 3; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {5f1ff788-51f9-4ab9-b72b-03e9b2bd2f9e}, !- Handle
  Shading Surface 17,                     !- Name
  ,                                       !- Construction Name
  {c81c54e2-103b-48d4-9bcb-2f70d8261653}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  70.1928781497235, 8.67678882151651, 3,  !- X,Y,Z Vertex 1 {m}
  70.1928781497235, 8.67678882151651, 0,  !- X,Y,Z Vertex 2 {m}
  26.4914819847382, 141.145837025244, 0,  !- X,Y,Z Vertex 3 {m}
  26.4914819847382, 141.145837025244, 3;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {8c5ff8fe-f9cb-4ad3-804b-da64d06b941c}, !- Handle
  Shading Surface 18,                     !- Name
  ,                                       !- Construction Name
  {c81c54e2-103b-48d4-9bcb-2f70d8261653}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  26.4914819847382, 141.145837025244, 3,  !- X,Y,Z Vertex 1 {m}
  -8.99547103472287e-12, 132.46952007796, 3, !- X,Y,Z Vertex 2 {m}
  43.7009421934674, 0.000138484936144323, 3, !- X,Y,Z Vertex 3 {m}
  70.1928781497235, 8.67678882151651, 3;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {0a87cb30-4c3c-4785-ac15-c57bf6ab850f}, !- Handle
  Building Restaurant 10 Space 3,         !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {2818c2ca-43fc-4054-a120-ef21484cf0e0}, !- Handle
  Shading Surface 19,                     !- Name
  ,                                       !- Construction Name
  {0a87cb30-4c3c-4785-ac15-c57bf6ab850f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  70.1928781497235, 8.67678882151651, 0,  !- X,Y,Z Vertex 1 {m}
  43.7009421934674, 0.000138484936144323, 0, !- X,Y,Z Vertex 2 {m}
  -8.99547103472287e-12, 132.46952007796, 0, !- X,Y,Z Vertex 3 {m}
  26.4914819847382, 141.145837025244, 0;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {4f4b8784-d514-471c-bcd9-150c459c70a3}, !- Handle
  Shading Surface 20,                     !- Name
  ,                                       !- Construction Name
  {0a87cb30-4c3c-4785-ac15-c57bf6ab850f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  43.7009421934674, 0.000138484936144323, 3, !- X,Y,Z Vertex 1 {m}
  43.7009421934674, 0.000138484936144323, 0, !- X,Y,Z Vertex 2 {m}
  70.1928781497235, 8.67678882151651, 0,  !- X,Y,Z Vertex 3 {m}
  70.1928781497235, 8.67678882151651, 3;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {548f5c52-69d8-4cee-873f-3f776a2c5761}, !- Handle
  Shading Surface 21,                     !- Name
  ,                                       !- Construction Name
  {0a87cb30-4c3c-4785-ac15-c57bf6ab850f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -8.99547103472287e-12, 132.46952007796, 3, !- X,Y,Z Vertex 1 {m}
  -8.99547103472287e-12, 132.46952007796, 0, !- X,Y,Z Vertex 2 {m}
  43.7009421934674, 0.000138484936144323, 0, !- X,Y,Z Vertex 3 {m}
  43.7009421934674, 0.000138484936144323, 3; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {4e128c66-e692-46b4-b849-480dca10bc13}, !- Handle
  Shading Surface 22,                     !- Name
  ,                                       !- Construction Name
  {0a87cb30-4c3c-4785-ac15-c57bf6ab850f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  26.4914819847382, 141.145837025244, 3,  !- X,Y,Z Vertex 1 {m}
  26.4914819847382, 141.145837025244, 0,  !- X,Y,Z Vertex 2 {m}
  -8.99547103472287e-12, 132.46952007796, 0, !- X,Y,Z Vertex 3 {m}
  -8.99547103472287e-12, 132.46952007796, 3; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d9681048-3a21-4fbc-9ec6-c3415926718d}, !- Handle
  Shading Surface 23,                     !- Name
  ,                                       !- Construction Name
  {0a87cb30-4c3c-4785-ac15-c57bf6ab850f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  70.1928781497235, 8.67678882151651, 3,  !- X,Y,Z Vertex 1 {m}
  70.1928781497235, 8.67678882151651, 0,  !- X,Y,Z Vertex 2 {m}
  26.4914819847382, 141.145837025244, 0,  !- X,Y,Z Vertex 3 {m}
  26.4914819847382, 141.145837025244, 3;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d19d30f4-5e0a-49a1-929d-c0d7cdf80c35}, !- Handle
  Shading Surface 24,                     !- Name
  ,                                       !- Construction Name
  {0a87cb30-4c3c-4785-ac15-c57bf6ab850f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  26.4914819847382, 141.145837025244, 3,  !- X,Y,Z Vertex 1 {m}
  -8.99547103472287e-12, 132.46952007796, 3, !- X,Y,Z Vertex 2 {m}
  43.7009421934674, 0.000138484936144323, 3, !- X,Y,Z Vertex 3 {m}
  70.1928781497235, 8.67678882151651, 3;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {3c28ebf0-4cf0-496b-b2d0-dfd75fbc8ab7}, !- Handle
  Building Restaurant 10 Space 4,         !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {a3b53564-f546-4378-acc9-9d0eb64a8dac}, !- Handle
  Shading Surface 25,                     !- Name
  ,                                       !- Construction Name
  {3c28ebf0-4cf0-496b-b2d0-dfd75fbc8ab7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  70.1928781497235, 8.67678882151651, 0,  !- X,Y,Z Vertex 1 {m}
  43.7009421934674, 0.000138484936144323, 0, !- X,Y,Z Vertex 2 {m}
  -8.99547103472287e-12, 132.46952007796, 0, !- X,Y,Z Vertex 3 {m}
  26.4914819847382, 141.145837025244, 0;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {21df5c13-2b0d-44e0-b3ec-66d2596f2715}, !- Handle
  Shading Surface 26,                     !- Name
  ,                                       !- Construction Name
  {3c28ebf0-4cf0-496b-b2d0-dfd75fbc8ab7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  43.7009421934674, 0.000138484936144323, 9, !- X,Y,Z Vertex 1 {m}
  43.7009421934674, 0.000138484936144323, 0, !- X,Y,Z Vertex 2 {m}
  70.1928781497235, 8.67678882151651, 0,  !- X,Y,Z Vertex 3 {m}
  70.1928781497235, 8.67678882151651, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e2cc6cdf-6d8a-41d2-9982-9c83efb9caf6}, !- Handle
  Shading Surface 27,                     !- Name
  ,                                       !- Construction Name
  {3c28ebf0-4cf0-496b-b2d0-dfd75fbc8ab7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -8.99547103472287e-12, 132.46952007796, 9, !- X,Y,Z Vertex 1 {m}
  -8.99547103472287e-12, 132.46952007796, 0, !- X,Y,Z Vertex 2 {m}
  43.7009421934674, 0.000138484936144323, 0, !- X,Y,Z Vertex 3 {m}
  43.7009421934674, 0.000138484936144323, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f02128e1-c624-4749-b4ee-ab4f466a170a}, !- Handle
  Shading Surface 28,                     !- Name
  ,                                       !- Construction Name
  {3c28ebf0-4cf0-496b-b2d0-dfd75fbc8ab7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  26.4914819847382, 141.145837025244, 9,  !- X,Y,Z Vertex 1 {m}
  26.4914819847382, 141.145837025244, 0,  !- X,Y,Z Vertex 2 {m}
  -8.99547103472287e-12, 132.46952007796, 0, !- X,Y,Z Vertex 3 {m}
  -8.99547103472287e-12, 132.46952007796, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {1453024f-e5ce-484c-9dcc-c7e0f8695b80}, !- Handle
  Shading Surface 29,                     !- Name
  ,                                       !- Construction Name
  {3c28ebf0-4cf0-496b-b2d0-dfd75fbc8ab7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  70.1928781497235, 8.67678882151651, 9,  !- X,Y,Z Vertex 1 {m}
  70.1928781497235, 8.67678882151651, 0,  !- X,Y,Z Vertex 2 {m}
  26.4914819847382, 141.145837025244, 0,  !- X,Y,Z Vertex 3 {m}
  26.4914819847382, 141.145837025244, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {40c0c9b2-5de7-43fd-861a-a40d9d0584b1}, !- Handle
  Shading Surface 30,                     !- Name
  ,                                       !- Construction Name
  {3c28ebf0-4cf0-496b-b2d0-dfd75fbc8ab7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  26.4914819847382, 141.145837025244, 9,  !- X,Y,Z Vertex 1 {m}
  -8.99547103472287e-12, 132.46952007796, 9, !- X,Y,Z Vertex 2 {m}
  43.7009421934674, 0.000138484936144323, 9, !- X,Y,Z Vertex 3 {m}
  70.1928781497235, 8.67678882151651, 9;  !- X,Y,Z Vertex 4 {m}

OS:Daylighting:Control,
  {9a275a72-e019-4078-b984-12c42d093aec}, !- Handle
  Building Story 1 Space Daylt Sensor 1,  !- Name
  {8722605f-37a4-46e0-8586-177957ec9246}, !- Space Name
  56.6051544475443,                       !- Position X-Coordinate {m}
  5.38192747890079,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {70855d10-fac5-48e0-80f4-e1a3422e1fd9}, !- Handle
  Building Story 1 Space Daylt Sensor 2,  !- Name
  {8722605f-37a4-46e0-8586-177957ec9246}, !- Space Name
  56.258220606462,                        !- Position X-Coordinate {m}
  6.44120136254002,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {1bb07e5a-d6d1-46b5-a130-8dd0c1b232f5}, !- Handle
  Building Story 2 Space Daylt Sensor 1,  !- Name
  {23f3ee52-11ac-49eb-b2e6-f63540c8c90c}, !- Space Name
  56.6051544475443,                       !- Position X-Coordinate {m}
  5.3819274789008,                        !- Position Y-Coordinate {m}
  3.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {d872d91e-58a5-42d7-8f91-44f941abf4d2}, !- Handle
  Building Story 2 Space Daylt Sensor 2,  !- Name
  {23f3ee52-11ac-49eb-b2e6-f63540c8c90c}, !- Space Name
  56.258220606462,                        !- Position X-Coordinate {m}
  6.44120136254003,                       !- Position Y-Coordinate {m}
  3.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {e444933d-3e78-4f3b-adc8-6e7a02f5cced}, !- Handle
  Building Story 3 Space Daylt Sensor 1,  !- Name
  {62a2e6c3-2b7c-43f0-8669-03c62fc6a067}, !- Space Name
  56.6051544475443,                       !- Position X-Coordinate {m}
  5.38192747890079,                       !- Position Y-Coordinate {m}
  6.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {424c467d-b6aa-4ac6-aef8-a3b2cb8006e5}, !- Handle
  Building Story 3 Space Daylt Sensor 2,  !- Name
  {62a2e6c3-2b7c-43f0-8669-03c62fc6a067}, !- Space Name
  56.258220606462,                        !- Position X-Coordinate {m}
  6.44120136254002,                       !- Position Y-Coordinate {m}
  6.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Material,
  {c7ff4c39-021d-4a02-b9ae-4fb085949385}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {5ae38318-8ed8-44d6-a37c-b912b2385289}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {c7ff4c39-021d-4a02-b9ae-4fb085949385}; !- Layer 1

OS:InternalMass:Definition,
  {277a1e7d-3d35-4800-852a-5f304fb10fdf}, !- Handle
  Internal Mass Definition 1,             !- Name
  {5ae38318-8ed8-44d6-a37c-b912b2385289}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:DefaultScheduleSet,
  {8f53ec22-33d2-46af-a332-39bfc676fa64}, !- Handle
  Story Ground Blended Space Type Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c5ccf056-1ce8-469a-83e6-612314477470}, !- Handle
  Story Ground Blended Space Type Thermostat, !- Name
  {9dd2f8e5-7946-40a7-874a-b5f811406510}, !- Heating Setpoint Temperature Schedule Name
  {3d9098ff-1b32-402c-9f69-520afa78b1d2}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultScheduleSet,
  {b1cd8625-08fc-45b6-9c14-2e9b2ac5c0c8}, !- Handle
  Story Mid Blended Space Type Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c14fe8df-e39f-48b4-87a6-e3d835eee465}, !- Handle
  Story Mid Blended Space Type Thermostat, !- Name
  {a7f1086b-79c2-4700-849e-f6a76eb3b6cf}, !- Heating Setpoint Temperature Schedule Name
  {7ea74521-a166-495c-ba04-8efbd07bb200}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultScheduleSet,
  {bb17d321-56aa-4cb3-b486-5fd1115608f7}, !- Handle
  Story Top Blended Space Type Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e70a5ba1-fae3-4a28-afd4-a5fb12540cbc}, !- Handle
  Story Top Blended Space Type Thermostat, !- Name
  {a7f1086b-79c2-4700-849e-f6a76eb3b6cf}, !- Heating Setpoint Temperature Schedule Name
  {7ea74521-a166-495c-ba04-8efbd07bb200}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {13ad0fa6-8466-43c2-ab56-b0129e733958}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {a0dda6b2-fb49-4b7c-bf29-40eda52b696a}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {3b762413-5f62-4af2-aae2-6b1917655cc3}, !- Plant Side Inlet Node Name
  {e5881abb-551c-4588-b1b7-2a7bce3158c1}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {10993d6b-e4d0-44cd-800f-c7f6ea71caeb}, !- Demand Side Inlet Node Name
  {aa1761e4-f26c-40b6-b1ac-282766813c26}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {cb09e675-8a39-4e58-bdfe-e853216d8685}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {a77fc4f7-19be-4291-8c9d-c22a83b73177}, !- Demand Mixer Name
  {b8c12635-f556-42ab-a970-aff542cd894b}, !- Demand Splitter Name
  {23822aae-8923-468a-a891-804fa35990fc}, !- Supply Mixer Name
  {6b7c6470-a883-40d1-a371-10ac3909792e}; !- Supply Splitter Name

OS:Node,
  {0e7ed31f-0e68-47a1-9a09-dfd89ada33df}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {3b762413-5f62-4af2-aae2-6b1917655cc3}, !- Inlet Port
  {520560b9-bdc3-4374-ac09-92fff113153b}; !- Outlet Port

OS:Node,
  {a0dda6b2-fb49-4b7c-bf29-40eda52b696a}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {8597c772-72d2-441d-b593-a826b2eeec7d}, !- Inlet Port
  {e5881abb-551c-4588-b1b7-2a7bce3158c1}; !- Outlet Port

OS:Node,
  {dfd7741a-c762-4ba3-8fa5-b74ec462e963}, !- Handle
  Boiler Inlet Water Node,                !- Name
  {8c53ada8-39ea-4dbe-bb29-ab858e7aef72}, !- Inlet Port
  {248d30bc-35d1-4ce3-ac7c-b63061e434ad}; !- Outlet Port

OS:Connector:Mixer,
  {23822aae-8923-468a-a891-804fa35990fc}, !- Handle
  Connector Mixer 5,                      !- Name
  {c7a5f9ad-13e9-440d-92be-4b2e6971d8ae}, !- Outlet Branch Name
  {b8fe2a9b-792c-4abf-9575-27d1d92f7f3d}, !- Inlet Branch Name 1
  {a94fce14-762a-467a-b82d-32c7e108c8c8}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {6b7c6470-a883-40d1-a371-10ac3909792e}, !- Handle
  Connector Splitter 5,                   !- Name
  {f3696033-f8e0-40e3-9c5d-e75848c4ec01}, !- Inlet Branch Name
  {8c53ada8-39ea-4dbe-bb29-ab858e7aef72}, !- Outlet Branch Name 1
  {b112f94f-cbc0-41b6-be47-a595f1881b05}; !- Outlet Branch Name 2

OS:Connection,
  {3b762413-5f62-4af2-aae2-6b1917655cc3}, !- Handle
  {c051fca8-cf1d-437a-a0a6-51ded51f045d}, !- Name
  {13ad0fa6-8466-43c2-ab56-b0129e733958}, !- Source Object
  14,                                     !- Outlet Port
  {0e7ed31f-0e68-47a1-9a09-dfd89ada33df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c53ada8-39ea-4dbe-bb29-ab858e7aef72}, !- Handle
  {a2eae0d3-1e52-4927-8d04-affffac8fa83}, !- Name
  {6b7c6470-a883-40d1-a371-10ac3909792e}, !- Source Object
  3,                                      !- Outlet Port
  {dfd7741a-c762-4ba3-8fa5-b74ec462e963}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5881abb-551c-4588-b1b7-2a7bce3158c1}, !- Handle
  {9cc6d521-1abf-4a9a-80ae-63a58e3115e7}, !- Name
  {a0dda6b2-fb49-4b7c-bf29-40eda52b696a}, !- Source Object
  3,                                      !- Outlet Port
  {13ad0fa6-8466-43c2-ab56-b0129e733958}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {a5564167-d8fd-4411-853d-b5fbe73d0e50}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {10993d6b-e4d0-44cd-800f-c7f6ea71caeb}, !- Inlet Port
  {2ead0f59-6b50-4e47-bee7-cbede41ec80e}; !- Outlet Port

OS:Node,
  {601fa9c0-188a-49e1-bf91-fdb4febfc650}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {6ee70827-68a7-4803-a456-998715eb8666}, !- Inlet Port
  {aa1761e4-f26c-40b6-b1ac-282766813c26}; !- Outlet Port

OS:Node,
  {525ffb29-8ef4-4660-b573-4e62bb307580}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {3741f04b-3523-4b79-96ea-77cedb4f9466}, !- Inlet Port
  {98858620-34e1-4433-99f9-6143ad19d2fd}; !- Outlet Port

OS:Connector:Mixer,
  {a77fc4f7-19be-4291-8c9d-c22a83b73177}, !- Handle
  Connector Mixer 6,                      !- Name
  {dff19756-e20d-4ae3-befa-25d2b82c55b0}, !- Outlet Branch Name
  {586475d1-92d5-4c27-85ca-ed61dd4d219d}, !- Inlet Branch Name 1
  {e9df128c-37ca-43b7-9e72-552570b4e930}, !- Inlet Branch Name 2
  {6b212244-9eef-4285-8726-a7f52274c45c}, !- Inlet Branch Name 3
  {10484c66-fae6-45d6-a9cb-9386f47dcb8b}, !- Inlet Branch Name 4
  {aaa127c2-f034-4a53-a027-1da6e7983927}, !- Inlet Branch Name 5
  {1e267eb5-d6c4-4f42-bd29-7867d5f00efe}, !- Inlet Branch Name 6
  {b112fd05-5e04-4841-8ef3-ca02fe516d1d}; !- Inlet Branch Name 7

OS:Connector:Splitter,
  {b8c12635-f556-42ab-a970-aff542cd894b}, !- Handle
  Connector Splitter 6,                   !- Name
  {177195fa-5cfa-49ee-aafd-3bec30b34718}, !- Inlet Branch Name
  {3741f04b-3523-4b79-96ea-77cedb4f9466}, !- Outlet Branch Name 1
  {74617abd-f6b1-475e-84e9-5b4610e458e6}, !- Outlet Branch Name 2
  {029bc748-5700-42f9-b70f-1f2c6a6208da}, !- Outlet Branch Name 3
  {7652e29a-56d7-4390-8638-bd9f51e11b47}, !- Outlet Branch Name 4
  {17bb4301-4946-4032-a8d6-b4f5f162f2e8}, !- Outlet Branch Name 5
  {495fee0e-e98b-47b7-8037-10576a2e9cfc}, !- Outlet Branch Name 6
  {8b42847e-1e00-4071-ae99-940f6abd459c}; !- Outlet Branch Name 7

OS:Connection,
  {10993d6b-e4d0-44cd-800f-c7f6ea71caeb}, !- Handle
  {4e512a88-c958-4587-a28b-4fae8f4f9001}, !- Name
  {13ad0fa6-8466-43c2-ab56-b0129e733958}, !- Source Object
  17,                                     !- Outlet Port
  {a5564167-d8fd-4411-853d-b5fbe73d0e50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3741f04b-3523-4b79-96ea-77cedb4f9466}, !- Handle
  {095f0320-498a-449a-93dc-a968aa326b01}, !- Name
  {b8c12635-f556-42ab-a970-aff542cd894b}, !- Source Object
  3,                                      !- Outlet Port
  {525ffb29-8ef4-4660-b573-4e62bb307580}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa1761e4-f26c-40b6-b1ac-282766813c26}, !- Handle
  {f95b8835-e771-496c-acd1-7efa1f117e09}, !- Name
  {601fa9c0-188a-49e1-bf91-fdb4febfc650}, !- Source Object
  3,                                      !- Outlet Port
  {13ad0fa6-8466-43c2-ab56-b0129e733958}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {e493364c-85d8-4f6e-a30c-e06d68a1e110}, !- Handle
  {13ad0fa6-8466-43c2-ab56-b0129e733958}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {cb09e675-8a39-4e58-bdfe-e853216d8685}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:Schedule:Ruleset,
  {5c49ca83-52da-45bb-911b-19f26ac0f81c}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {4502569f-d8c3-4b9d-9a13-9bbdb7c45f0b}, !- Schedule Type Limits Name
  {ba4073fe-5e20-4fb4-86ce-ef4dc639e48f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ba4073fe-5e20-4fb4-86ce-ef4dc639e48f}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {4502569f-d8c3-4b9d-9a13-9bbdb7c45f0b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {0b6579f2-cb47-48e9-92f7-660a8de561ea}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {5c49ca83-52da-45bb-911b-19f26ac0f81c}, !- Schedule Name
  {a0dda6b2-fb49-4b7c-bf29-40eda52b696a}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {df9f22cb-cd0c-4c01-8109-09d205173473}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {520560b9-bdc3-4374-ac09-92fff113153b}, !- Inlet Node Name
  {b380f495-c5f7-4920-8582-1d0e744b1a95}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.924,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {aebc7f21-d770-4cb3-980c-b70835d4b7ec}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {b380f495-c5f7-4920-8582-1d0e744b1a95}, !- Inlet Port
  {f3696033-f8e0-40e3-9c5d-e75848c4ec01}; !- Outlet Port

OS:Connection,
  {520560b9-bdc3-4374-ac09-92fff113153b}, !- Handle
  {27fd5977-b102-4a29-8556-06e2042ad7f7}, !- Name
  {0e7ed31f-0e68-47a1-9a09-dfd89ada33df}, !- Source Object
  3,                                      !- Outlet Port
  {df9f22cb-cd0c-4c01-8109-09d205173473}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b380f495-c5f7-4920-8582-1d0e744b1a95}, !- Handle
  {478da1b4-ba05-4934-931d-edb0587107fa}, !- Name
  {df9f22cb-cd0c-4c01-8109-09d205173473}, !- Source Object
  3,                                      !- Outlet Port
  {aebc7f21-d770-4cb3-980c-b70835d4b7ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3696033-f8e0-40e3-9c5d-e75848c4ec01}, !- Handle
  {4fc8d40a-3bdc-4bce-b4cd-36d183d08c74}, !- Name
  {aebc7f21-d770-4cb3-980c-b70835d4b7ec}, !- Source Object
  3,                                      !- Outlet Port
  {6b7c6470-a883-40d1-a371-10ac3909792e}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {bfd06559-7fa8-4eb5-976a-d69493be9562}, !- Handle
  Boiler 5353kBtu/hr 0.8 Thermal Eff,     !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.8,                                    !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {e7817508-69ad-4892-bc1c-2ed5620d30bb}, !- Normalized Boiler Efficiency Curve Name
  82.2222222222223,                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {248d30bc-35d1-4ce3-ac7c-b63061e434ad}, !- Boiler Water Inlet Node Name
  {39c61799-662d-47ba-aa4d-9c191b4d4b7b}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {08dd1c4e-90a9-42d0-9404-2cd40eadbaba}, !- Handle
  Boiler Outlet Water Node,               !- Name
  {39c61799-662d-47ba-aa4d-9c191b4d4b7b}, !- Inlet Port
  {b8fe2a9b-792c-4abf-9575-27d1d92f7f3d}; !- Outlet Port

OS:Connection,
  {248d30bc-35d1-4ce3-ac7c-b63061e434ad}, !- Handle
  {30141880-a371-4b16-9182-e400877e7137}, !- Name
  {dfd7741a-c762-4ba3-8fa5-b74ec462e963}, !- Source Object
  3,                                      !- Outlet Port
  {bfd06559-7fa8-4eb5-976a-d69493be9562}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {39c61799-662d-47ba-aa4d-9c191b4d4b7b}, !- Handle
  {a2cf5c73-769e-441d-bd16-f23969333412}, !- Name
  {bfd06559-7fa8-4eb5-976a-d69493be9562}, !- Source Object
  13,                                     !- Outlet Port
  {08dd1c4e-90a9-42d0-9404-2cd40eadbaba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8fe2a9b-792c-4abf-9575-27d1d92f7f3d}, !- Handle
  {a1de515b-9f43-47c3-b600-4d86941ea2fd}, !- Name
  {08dd1c4e-90a9-42d0-9404-2cd40eadbaba}, !- Source Object
  3,                                      !- Outlet Port
  {23822aae-8923-468a-a891-804fa35990fc}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {56769b25-5505-4aea-83d4-a1b8cc5fd4cd}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {d16f9188-4ea7-4190-ba31-ef37afdbc4c6}, !- Inlet Node Name
  {b7d01913-4e0c-4899-ad0f-0af5c47802a1}; !- Outlet Node Name

OS:Node,
  {334cdb63-f921-4053-a889-81c472a6757c}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {b112f94f-cbc0-41b6-be47-a595f1881b05}, !- Inlet Port
  {d16f9188-4ea7-4190-ba31-ef37afdbc4c6}; !- Outlet Port

OS:Connection,
  {b112f94f-cbc0-41b6-be47-a595f1881b05}, !- Handle
  {4c982553-9630-4e13-8cc0-654ee2f11e4e}, !- Name
  {6b7c6470-a883-40d1-a371-10ac3909792e}, !- Source Object
  4,                                      !- Outlet Port
  {334cdb63-f921-4053-a889-81c472a6757c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {66c94780-04d7-48a8-90b6-499debb782bd}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {b7d01913-4e0c-4899-ad0f-0af5c47802a1}, !- Inlet Port
  {a94fce14-762a-467a-b82d-32c7e108c8c8}; !- Outlet Port

OS:Connection,
  {d16f9188-4ea7-4190-ba31-ef37afdbc4c6}, !- Handle
  {cce2f673-c637-4121-932d-76bf0ea393e7}, !- Name
  {334cdb63-f921-4053-a889-81c472a6757c}, !- Source Object
  3,                                      !- Outlet Port
  {56769b25-5505-4aea-83d4-a1b8cc5fd4cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7d01913-4e0c-4899-ad0f-0af5c47802a1}, !- Handle
  {1b227fa5-3863-482c-ad45-d16bf860fac7}, !- Name
  {56769b25-5505-4aea-83d4-a1b8cc5fd4cd}, !- Source Object
  3,                                      !- Outlet Port
  {66c94780-04d7-48a8-90b6-499debb782bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a94fce14-762a-467a-b82d-32c7e108c8c8}, !- Handle
  {4f4d17f2-e843-423b-98c9-50e894a86da2}, !- Name
  {66c94780-04d7-48a8-90b6-499debb782bd}, !- Source Object
  3,                                      !- Outlet Port
  {23822aae-8923-468a-a891-804fa35990fc}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {24f361e0-c8ec-45f6-8d2a-2596586248a6}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {98858620-34e1-4433-99f9-6143ad19d2fd}, !- Inlet Node Name
  {00487909-169a-493a-bae5-0a643ced0ad9}; !- Outlet Node Name

OS:Node,
  {8a939df8-f95e-400c-8368-6c1db15566b3}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {00487909-169a-493a-bae5-0a643ced0ad9}, !- Inlet Port
  {586475d1-92d5-4c27-85ca-ed61dd4d219d}; !- Outlet Port

OS:Connection,
  {98858620-34e1-4433-99f9-6143ad19d2fd}, !- Handle
  {fa81a003-a019-476b-9fca-e59e6ff21b32}, !- Name
  {525ffb29-8ef4-4660-b573-4e62bb307580}, !- Source Object
  3,                                      !- Outlet Port
  {24f361e0-c8ec-45f6-8d2a-2596586248a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00487909-169a-493a-bae5-0a643ced0ad9}, !- Handle
  {130bb900-6a21-4873-8eba-14008d00764e}, !- Name
  {24f361e0-c8ec-45f6-8d2a-2596586248a6}, !- Source Object
  3,                                      !- Outlet Port
  {8a939df8-f95e-400c-8368-6c1db15566b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {586475d1-92d5-4c27-85ca-ed61dd4d219d}, !- Handle
  {c14eb58c-a879-4c18-83f0-978887b3a5be}, !- Name
  {8a939df8-f95e-400c-8368-6c1db15566b3}, !- Source Object
  3,                                      !- Outlet Port
  {a77fc4f7-19be-4291-8c9d-c22a83b73177}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ca89c90d-d4ae-4d78-9078-e4a56a477107}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {fdc89938-74f2-4641-b860-28837744ad21}, !- Inlet Node Name
  {8597c772-72d2-441d-b593-a826b2eeec7d}; !- Outlet Node Name

OS:Node,
  {b431e50c-f0ed-4498-81c3-170000d5a9cc}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {c7a5f9ad-13e9-440d-92be-4b2e6971d8ae}, !- Inlet Port
  {fdc89938-74f2-4641-b860-28837744ad21}; !- Outlet Port

OS:Connection,
  {c7a5f9ad-13e9-440d-92be-4b2e6971d8ae}, !- Handle
  {8369e49c-a994-4a10-8698-42b55d8efcc7}, !- Name
  {23822aae-8923-468a-a891-804fa35990fc}, !- Source Object
  2,                                      !- Outlet Port
  {b431e50c-f0ed-4498-81c3-170000d5a9cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fdc89938-74f2-4641-b860-28837744ad21}, !- Handle
  {3cd8a10f-ccd8-448c-89cc-24b72cfbe81b}, !- Name
  {b431e50c-f0ed-4498-81c3-170000d5a9cc}, !- Source Object
  3,                                      !- Outlet Port
  {ca89c90d-d4ae-4d78-9078-e4a56a477107}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8597c772-72d2-441d-b593-a826b2eeec7d}, !- Handle
  {4c37bad8-37cd-4894-bc4f-0ab650253962}, !- Name
  {ca89c90d-d4ae-4d78-9078-e4a56a477107}, !- Source Object
  3,                                      !- Outlet Port
  {a0dda6b2-fb49-4b7c-bf29-40eda52b696a}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f5bc6a0d-21ef-4fa7-8cf0-68d0e2d645d5}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {2ead0f59-6b50-4e47-bee7-cbede41ec80e}, !- Inlet Node Name
  {47e247d6-0964-48b4-be82-d4f65d69af4c}; !- Outlet Node Name

OS:Node,
  {66fd064d-1d25-4e7d-aec4-e2345a0c1b49}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {47e247d6-0964-48b4-be82-d4f65d69af4c}, !- Inlet Port
  {177195fa-5cfa-49ee-aafd-3bec30b34718}; !- Outlet Port

OS:Connection,
  {2ead0f59-6b50-4e47-bee7-cbede41ec80e}, !- Handle
  {74e540d9-cb51-45d4-b307-f726bd7f4bd5}, !- Name
  {a5564167-d8fd-4411-853d-b5fbe73d0e50}, !- Source Object
  3,                                      !- Outlet Port
  {f5bc6a0d-21ef-4fa7-8cf0-68d0e2d645d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47e247d6-0964-48b4-be82-d4f65d69af4c}, !- Handle
  {282f5b09-5ef3-4a78-ae2a-ed3c7835ba2b}, !- Name
  {f5bc6a0d-21ef-4fa7-8cf0-68d0e2d645d5}, !- Source Object
  3,                                      !- Outlet Port
  {66fd064d-1d25-4e7d-aec4-e2345a0c1b49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {177195fa-5cfa-49ee-aafd-3bec30b34718}, !- Handle
  {5c235bd5-eb04-4d58-b067-a3bfdae9afe9}, !- Name
  {66fd064d-1d25-4e7d-aec4-e2345a0c1b49}, !- Source Object
  3,                                      !- Outlet Port
  {b8c12635-f556-42ab-a970-aff542cd894b}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {640cc02a-fdf7-4681-91f6-ac4682ba7d19}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {4b0fafbd-c960-4c3d-bf47-b9ce785cbebb}, !- Inlet Node Name
  {6ee70827-68a7-4803-a456-998715eb8666}; !- Outlet Node Name

OS:Node,
  {2d664185-357c-44da-9b84-b43ba82009f3}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {dff19756-e20d-4ae3-befa-25d2b82c55b0}, !- Inlet Port
  {4b0fafbd-c960-4c3d-bf47-b9ce785cbebb}; !- Outlet Port

OS:Connection,
  {dff19756-e20d-4ae3-befa-25d2b82c55b0}, !- Handle
  {bc0cdcc4-d637-4a2c-8430-9837272fdf1b}, !- Name
  {a77fc4f7-19be-4291-8c9d-c22a83b73177}, !- Source Object
  2,                                      !- Outlet Port
  {2d664185-357c-44da-9b84-b43ba82009f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b0fafbd-c960-4c3d-bf47-b9ce785cbebb}, !- Handle
  {1c1e4527-c126-4510-84c0-f05055e283cc}, !- Name
  {2d664185-357c-44da-9b84-b43ba82009f3}, !- Source Object
  3,                                      !- Outlet Port
  {640cc02a-fdf7-4681-91f6-ac4682ba7d19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ee70827-68a7-4803-a456-998715eb8666}, !- Handle
  {eaee92b4-a64b-4f99-a2e5-fdf4505cc737}, !- Name
  {640cc02a-fdf7-4681-91f6-ac4682ba7d19}, !- Source Object
  3,                                      !- Outlet Port
  {601fa9c0-188a-49e1-bf91-fdb4febfc650}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f302fbca-0812-44e6-a645-afa3e028acbc}, !- Handle
  1 Zone PVAV,                            !- Name
  ,                                       !- Controller List Name
  {18ad422f-7be9-4518-becb-d0bea9cc386e}, !- Availability Schedule
  {b0448b64-b7f3-4bdd-acba-7e07678413ef}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {bfa09ab2-7973-4f76-a202-20393bd0d31e}, !- Supply Side Inlet Node Name
  {c24b4164-6a2a-4723-b110-032483fc9725}, !- Demand Side Outlet Node Name
  {316900cf-b286-4d7a-9662-81f7669002a0}, !- Demand Side Inlet Node A
  {698e7147-8e5e-4a61-9bf3-4c2a78a6c8a0}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7cdbe29a-a96e-4b62-8741-c9691a57c065}, !- Demand Mixer Name
  {0a7822a9-fdde-494e-b978-dd85b909fa98}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {295c7598-6e01-49f2-95e5-ebfe3b8d775c}, !- Handle
  1 Zone PVAV Supply Inlet Node,          !- Name
  {bfa09ab2-7973-4f76-a202-20393bd0d31e}, !- Inlet Port
  {f8b8b42b-9c8e-4f44-81a8-36b507d87f67}; !- Outlet Port

OS:Node,
  {169e6a2e-c399-4203-b752-aca7d1bb5202}, !- Handle
  1 Zone PVAV Supply Outlet Node,         !- Name
  {eedb2e45-9cb1-40d0-a2c7-05ef2996e77a}, !- Inlet Port
  {698e7147-8e5e-4a61-9bf3-4c2a78a6c8a0}; !- Outlet Port

OS:Connection,
  {bfa09ab2-7973-4f76-a202-20393bd0d31e}, !- Handle
  {916c5bad-94c7-411b-bb3f-3d9144e113dd}, !- Name
  {f302fbca-0812-44e6-a645-afa3e028acbc}, !- Source Object
  8,                                      !- Outlet Port
  {295c7598-6e01-49f2-95e5-ebfe3b8d775c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {698e7147-8e5e-4a61-9bf3-4c2a78a6c8a0}, !- Handle
  {f09cd2e7-bc9c-45de-bab0-83f7be550d43}, !- Name
  {169e6a2e-c399-4203-b752-aca7d1bb5202}, !- Source Object
  3,                                      !- Outlet Port
  {f302fbca-0812-44e6-a645-afa3e028acbc}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {18cb3b68-10ee-45e0-9eee-4f2a92b88d5e}, !- Handle
  1 Zone PVAV Demand Inlet Node,          !- Name
  {316900cf-b286-4d7a-9662-81f7669002a0}, !- Inlet Port
  {e9b0033d-e0cf-481f-aa79-0367929a19d7}; !- Outlet Port

OS:Node,
  {ea7b558e-d6ab-4b53-bee6-ff0eb4bf1218}, !- Handle
  1 Zone PVAV Demand Outlet Node,         !- Name
  {2c984b79-b5b9-416f-ad02-6dc5f3ad2232}, !- Inlet Port
  {c24b4164-6a2a-4723-b110-032483fc9725}; !- Outlet Port

OS:Node,
  {45900f86-82d7-47ee-a060-ef70a7acf9e8}, !- Handle
  Building Story 1 ThermalZone VAV Terminal Outlet Air Node, !- Name
  {aadf7f1f-ee6d-47f2-80b1-d8172027521c}, !- Inlet Port
  {e61650a6-4ec0-4816-b4fd-8b44dda70f34}; !- Outlet Port

OS:Connection,
  {316900cf-b286-4d7a-9662-81f7669002a0}, !- Handle
  {d6845cc1-285a-4260-b0fa-74b8ddf14b2b}, !- Name
  {f302fbca-0812-44e6-a645-afa3e028acbc}, !- Source Object
  10,                                     !- Outlet Port
  {18cb3b68-10ee-45e0-9eee-4f2a92b88d5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c24b4164-6a2a-4723-b110-032483fc9725}, !- Handle
  {3f2b15da-af3b-4a64-9608-6f2c541b8985}, !- Name
  {ea7b558e-d6ab-4b53-bee6-ff0eb4bf1218}, !- Source Object
  3,                                      !- Outlet Port
  {f302fbca-0812-44e6-a645-afa3e028acbc}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0a7822a9-fdde-494e-b978-dd85b909fa98}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {e9b0033d-e0cf-481f-aa79-0367929a19d7}, !- Inlet Node Name
  {0175d71a-6e74-489f-ac7e-9b119f66a1ba}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7cdbe29a-a96e-4b62-8741-c9691a57c065}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {2c984b79-b5b9-416f-ad02-6dc5f3ad2232}, !- Outlet Node Name
  {088c6af1-f79c-4a1a-9d51-559d8e2fb65c}; !- Inlet Node Name 1

OS:Connection,
  {e9b0033d-e0cf-481f-aa79-0367929a19d7}, !- Handle
  {a510d1cb-b2d7-47b2-9014-900ae47ad50c}, !- Name
  {18cb3b68-10ee-45e0-9eee-4f2a92b88d5e}, !- Source Object
  3,                                      !- Outlet Port
  {0a7822a9-fdde-494e-b978-dd85b909fa98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c984b79-b5b9-416f-ad02-6dc5f3ad2232}, !- Handle
  {3f14164a-f161-49f8-a9e2-1926bd44850e}, !- Name
  {7cdbe29a-a96e-4b62-8741-c9691a57c065}, !- Source Object
  2,                                      !- Outlet Port
  {ea7b558e-d6ab-4b53-bee6-ff0eb4bf1218}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b72a6569-6efd-4802-b36d-3f69850570b3}, !- Handle
  {f302fbca-0812-44e6-a645-afa3e028acbc}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {b0448b64-b7f3-4bdd-acba-7e07678413ef}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {78738f9a-fc91-4bed-8a5e-fae9dd239ae1}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {b34415d4-b654-4966-9768-0e6fb62fc808}, !- Handle
  Supply Air Temp - 55.0F,                !- Name
  {4502569f-d8c3-4b9d-9a13-9bbdb7c45f0b}, !- Schedule Type Limits Name
  {6395b18e-d692-4aa0-a0e6-93144570437b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6395b18e-d692-4aa0-a0e6-93144570437b}, !- Handle
  Supply Air Temp - 55.0F Default,        !- Name
  {4502569f-d8c3-4b9d-9a13-9bbdb7c45f0b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {3fec42c5-9726-4191-8137-5d14e0d1ff65}, !- Handle
  1 Zone PVAV Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {b34415d4-b654-4966-9768-0e6fb62fc808}, !- Schedule Name
  {169e6a2e-c399-4203-b752-aca7d1bb5202}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {4dae565f-69d2-4e7b-964c-a3f70199f73d}, !- Handle
  1 Zone PVAV Fan,                        !- Name
  {ea835fec-4d17-41fb-9149-ae368b315947}, !- Availability Schedule Name
  0.6201,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.1,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.954,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {fe94cfad-e2b1-4bc9-a02f-a1e1701335c4}, !- Air Inlet Node Name
  {eedb2e45-9cb1-40d0-a2c7-05ef2996e77a}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {eedb2e45-9cb1-40d0-a2c7-05ef2996e77a}, !- Handle
  {b7fb1cf0-f75e-439f-80ac-81cfb364d937}, !- Name
  {4dae565f-69d2-4e7b-964c-a3f70199f73d}, !- Source Object
  17,                                     !- Outlet Port
  {169e6a2e-c399-4203-b752-aca7d1bb5202}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {8e406671-5f4a-449e-94b2-822cbd437236}, !- Handle
  1 Zone PVAV Main Htg Coil,              !- Name
  {ea835fec-4d17-41fb-9149-ae368b315947}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8bcf80fa-b29e-4d48-a45c-e6a2b97fae16}, !- Water Inlet Node Name
  {21605bf2-3479-4f0d-adf3-8a24e77e629d}, !- Water Outlet Node Name
  {fc790325-548d-4403-b18f-70211222e15d}, !- Air Inlet Node Name
  {931be6ce-352c-43b1-874a-ccf99e58c3e8}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a1f081b2-01b7-4e86-a197-40cfee8424d1}, !- Handle
  1 Zone PVAV Main Htg Coil Inlet Water Node, !- Name
  {74617abd-f6b1-475e-84e9-5b4610e458e6}, !- Inlet Port
  {8bcf80fa-b29e-4d48-a45c-e6a2b97fae16}; !- Outlet Port

OS:Connection,
  {74617abd-f6b1-475e-84e9-5b4610e458e6}, !- Handle
  {5be37a21-2934-4aa0-b919-e1b8dab56328}, !- Name
  {b8c12635-f556-42ab-a970-aff542cd894b}, !- Source Object
  4,                                      !- Outlet Port
  {a1f081b2-01b7-4e86-a197-40cfee8424d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5f2e83a7-f19f-4ab4-a7b8-8eef646ef132}, !- Handle
  1 Zone PVAV Main Htg Coil Outlet Water Node, !- Name
  {21605bf2-3479-4f0d-adf3-8a24e77e629d}, !- Inlet Port
  {e9df128c-37ca-43b7-9e72-552570b4e930}; !- Outlet Port

OS:Connection,
  {8bcf80fa-b29e-4d48-a45c-e6a2b97fae16}, !- Handle
  {9827f857-3f1d-4536-b7f9-25f6637e1cc6}, !- Name
  {a1f081b2-01b7-4e86-a197-40cfee8424d1}, !- Source Object
  3,                                      !- Outlet Port
  {8e406671-5f4a-449e-94b2-822cbd437236}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {21605bf2-3479-4f0d-adf3-8a24e77e629d}, !- Handle
  {8990a222-89e1-4951-90c6-0c3b7af6ee1b}, !- Name
  {8e406671-5f4a-449e-94b2-822cbd437236}, !- Source Object
  6,                                      !- Outlet Port
  {5f2e83a7-f19f-4ab4-a7b8-8eef646ef132}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9df128c-37ca-43b7-9e72-552570b4e930}, !- Handle
  {13a9d437-51bc-46b3-ab36-e62216b349bf}, !- Name
  {5f2e83a7-f19f-4ab4-a7b8-8eef646ef132}, !- Source Object
  3,                                      !- Outlet Port
  {a77fc4f7-19be-4291-8c9d-c22a83b73177}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {6bfbf53e-9db2-4d59-ba0c-b471cd441dd6}, !- Handle
  1 Zone PVAV Main Htg Coil Outlet Air Node, !- Name
  {931be6ce-352c-43b1-874a-ccf99e58c3e8}, !- Inlet Port
  {fe94cfad-e2b1-4bc9-a02f-a1e1701335c4}; !- Outlet Port

OS:Connection,
  {931be6ce-352c-43b1-874a-ccf99e58c3e8}, !- Handle
  {4ef231fd-abd3-496b-8b95-95323216e9e1}, !- Name
  {8e406671-5f4a-449e-94b2-822cbd437236}, !- Source Object
  8,                                      !- Outlet Port
  {6bfbf53e-9db2-4d59-ba0c-b471cd441dd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe94cfad-e2b1-4bc9-a02f-a1e1701335c4}, !- Handle
  {bfb3257c-af3b-480f-8434-d50860d62e86}, !- Name
  {6bfbf53e-9db2-4d59-ba0c-b471cd441dd6}, !- Source Object
  3,                                      !- Outlet Port
  {4dae565f-69d2-4e7b-964c-a3f70199f73d}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1c0e3297-2a08-4f1b-993f-76e4d2d7cc9f}, !- Handle
  1 Zone PVAV Main Htg Coil Controller,   !- Name
  {8e406671-5f4a-449e-94b2-822cbd437236}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:TwoSpeed,
  {363e1778-0eec-4641-900e-ba5d81567711}, !- Handle
  1 Zone PVAV 2spd DX Clg Coil 2214kBtu/hr 9.5EER, !- Name
  {ea835fec-4d17-41fb-9149-ae368b315947}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.29940335082439,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {21d2248b-fe96-413a-92b4-cc9dd68bd3ee}, !- Air Inlet Node Name
  {e38b160b-9bf6-440a-890a-dc51f2dedbf0}, !- Air Outlet Node Name
  {463c1e16-82c4-4537-a391-887a22ae3fc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0794e2dd-3522-45ff-827f-2a78f879b821}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {22af93d0-3dae-47d9-b2bc-fe1d9cca1f2d}, !- Energy Input Ratio Function of Temperature Curve Name
  {5dc8d74d-5db7-468d-8d5d-6967000bf3ac}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {36dfd23f-527f-4a67-99a8-f431ef6bb7dd}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.29940335082439,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {463c1e16-82c4-4537-a391-887a22ae3fc4}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {22af93d0-3dae-47d9-b2bc-fe1d9cca1f2d}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {63f5a053-19b4-4e9c-a282-0ac5de140dfe}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8c863e31-8d0c-4c91-8f05-2ec073989545}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {ba73dcfa-55f4-4507-8c88-81df2cd91200}, !- Handle
  Curve Biquadratic 2,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6409d04b-4082-4b55-810e-29074af16b35}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {d34373f2-3295-4f03-b8cc-3b27dbd0f626}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9be75ba0-8989-4be7-8294-8eed9b647f02}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {a7326d42-3c06-452d-afbf-23815745a087}, !- Handle
  Curve Biquadratic 4,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Node,
  {e824faa0-8d9b-45d1-ae77-7fc1f73cd2bc}, !- Handle
  1 Zone PVAV 2spd DX Clg Coil Outlet Air Node, !- Name
  {e38b160b-9bf6-440a-890a-dc51f2dedbf0}, !- Inlet Port
  {fc790325-548d-4403-b18f-70211222e15d}; !- Outlet Port

OS:Connection,
  {e38b160b-9bf6-440a-890a-dc51f2dedbf0}, !- Handle
  {bd96aed6-6e60-450b-855e-645774459dc6}, !- Name
  {363e1778-0eec-4641-900e-ba5d81567711}, !- Source Object
  8,                                      !- Outlet Port
  {e824faa0-8d9b-45d1-ae77-7fc1f73cd2bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc790325-548d-4403-b18f-70211222e15d}, !- Handle
  {234e443c-00fe-45c0-99fa-05387b0d88b5}, !- Name
  {e824faa0-8d9b-45d1-ae77-7fc1f73cd2bc}, !- Source Object
  3,                                      !- Outlet Port
  {8e406671-5f4a-449e-94b2-822cbd437236}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {a86e476a-5761-4161-ab3a-555255de011f}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {18ad422f-7be9-4518-becb-d0bea9cc386e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a3b0bee4-d927-4266-ba9a-cc55cc2f44de}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {a3b0bee4-d927-4266-ba9a-cc55cc2f44de}, !- Handle
  1 Zone PVAV Ventilation Controller,     !- Name
  {ea835fec-4d17-41fb-9149-ae368b315947}, !- Availability Schedule
  Yes,                                    !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {909fa198-00c6-4df6-95ae-80c659dfa69e}, !- Handle
  1 Zone PVAV OA System,                  !- Name
  {a86e476a-5761-4161-ab3a-555255de011f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {45ba370b-427f-4723-96a1-12c95777e205}, !- Mixed Air Node Name
  {96655b68-d78a-4fcc-b23f-306f7b885d84}, !- Outdoor Air Stream Node Name
  {af873ed3-e9a7-478c-aa32-81f1aefa72b6}, !- Relief Air Stream Node Name
  {f8b8b42b-9c8e-4f44-81a8-36b507d87f67}; !- Return Air Stream Node Name

OS:Node,
  {dcf06efe-426f-4b64-a93c-756fdeb6c0ed}, !- Handle
  1 Zone PVAV Outdoor Air Node,           !- Name
  ,                                       !- Inlet Port
  {96655b68-d78a-4fcc-b23f-306f7b885d84}; !- Outlet Port

OS:Connection,
  {96655b68-d78a-4fcc-b23f-306f7b885d84}, !- Handle
  {81b22853-3275-466f-8865-1d7ebabb03e7}, !- Name
  {dcf06efe-426f-4b64-a93c-756fdeb6c0ed}, !- Source Object
  3,                                      !- Outlet Port
  {909fa198-00c6-4df6-95ae-80c659dfa69e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {dbd9a217-a3ff-48c9-8dfb-1ef2522bb2b6}, !- Handle
  1 Zone PVAV Relief Air Node,            !- Name
  {af873ed3-e9a7-478c-aa32-81f1aefa72b6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {af873ed3-e9a7-478c-aa32-81f1aefa72b6}, !- Handle
  {db296ec3-ee8e-4e4a-b3c5-cb1e97259f30}, !- Name
  {909fa198-00c6-4df6-95ae-80c659dfa69e}, !- Source Object
  7,                                      !- Outlet Port
  {dbd9a217-a3ff-48c9-8dfb-1ef2522bb2b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5cadd37c-0b72-422b-bf63-81277936d927}, !- Handle
  1 Zone PVAV Mixed Air Node,             !- Name
  {45ba370b-427f-4723-96a1-12c95777e205}, !- Inlet Port
  {21d2248b-fe96-413a-92b4-cc9dd68bd3ee}; !- Outlet Port

OS:Connection,
  {f8b8b42b-9c8e-4f44-81a8-36b507d87f67}, !- Handle
  {0ed2f24c-9271-4779-ab85-473036e06c8c}, !- Name
  {295c7598-6e01-49f2-95e5-ebfe3b8d775c}, !- Source Object
  3,                                      !- Outlet Port
  {909fa198-00c6-4df6-95ae-80c659dfa69e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {45ba370b-427f-4723-96a1-12c95777e205}, !- Handle
  {8355fd0a-5ba1-4a64-8466-8b26c9d14121}, !- Name
  {909fa198-00c6-4df6-95ae-80c659dfa69e}, !- Source Object
  5,                                      !- Outlet Port
  {5cadd37c-0b72-422b-bf63-81277936d927}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21d2248b-fe96-413a-92b4-cc9dd68bd3ee}, !- Handle
  {3c99b06e-5766-4cfc-8430-a9512e9f87a5}, !- Name
  {5cadd37c-0b72-422b-bf63-81277936d927}, !- Source Object
  3,                                      !- Outlet Port
  {363e1778-0eec-4641-900e-ba5d81567711}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {78738f9a-fc91-4bed-8a5e-fae9dd239ae1}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {000ad445-56e8-466a-86c6-26577d981f30}, !- Control Zone or Zone List Name
  {01056607-25d2-46ed-ba7b-3f631f061bf3}, !- Cooling Control Zone or Zone List Name
  {653365cf-3cde-48e7-8432-1f48d983f56e}, !- Heating Control Zone or Zone List Name
  {4e249e4e-14da-476f-bbad-44c38891d0b7}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {000ad445-56e8-466a-86c6-26577d981f30}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {01056607-25d2-46ed-ba7b-3f631f061bf3}, !- Handle
  {56ca6203-1180-4945-b47f-331e6cdf89b3}; !- Name

OS:ModelObjectList,
  {653365cf-3cde-48e7-8432-1f48d983f56e}, !- Handle
  {86d6380a-aaa6-446e-93dd-1149d55578cc}; !- Name

OS:ModelObjectList,
  {4e249e4e-14da-476f-bbad-44c38891d0b7}, !- Handle
  {e8c825cc-d10f-4755-8415-5209948e7382}; !- Name

OS:Coil:Heating:Water,
  {4a07cc11-0a36-4aa2-a245-84b3c7c869d8}, !- Handle
  Building Story 1 ThermalZone Reheat Coil, !- Name
  {ea835fec-4d17-41fb-9149-ae368b315947}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1610b4fd-49c0-4d0e-9eb7-f51e11617d45}, !- Water Inlet Node Name
  {37210847-94f6-4ae3-8a8a-941612a0502f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9e0dd37a-93bc-4375-8a7d-c43f1bd8b2f3}, !- Handle
  Building Story 1 ThermalZone Reheat Coil Inlet Water Node, !- Name
  {029bc748-5700-42f9-b70f-1f2c6a6208da}, !- Inlet Port
  {1610b4fd-49c0-4d0e-9eb7-f51e11617d45}; !- Outlet Port

OS:Connection,
  {029bc748-5700-42f9-b70f-1f2c6a6208da}, !- Handle
  {ebe2c99e-85b7-4614-ac77-da2d24fd3676}, !- Name
  {b8c12635-f556-42ab-a970-aff542cd894b}, !- Source Object
  5,                                      !- Outlet Port
  {9e0dd37a-93bc-4375-8a7d-c43f1bd8b2f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ba6f770a-c823-429e-885c-7acbea44c40c}, !- Handle
  Building Story 1 ThermalZone Reheat Coil Outlet Water Node, !- Name
  {37210847-94f6-4ae3-8a8a-941612a0502f}, !- Inlet Port
  {6b212244-9eef-4285-8726-a7f52274c45c}; !- Outlet Port

OS:Connection,
  {1610b4fd-49c0-4d0e-9eb7-f51e11617d45}, !- Handle
  {70ab30bf-f354-4a6b-a57e-de9bdaaf652a}, !- Name
  {9e0dd37a-93bc-4375-8a7d-c43f1bd8b2f3}, !- Source Object
  3,                                      !- Outlet Port
  {4a07cc11-0a36-4aa2-a245-84b3c7c869d8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {37210847-94f6-4ae3-8a8a-941612a0502f}, !- Handle
  {983da753-3f69-4cae-9e2b-6309d2f80b44}, !- Name
  {4a07cc11-0a36-4aa2-a245-84b3c7c869d8}, !- Source Object
  6,                                      !- Outlet Port
  {ba6f770a-c823-429e-885c-7acbea44c40c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b212244-9eef-4285-8726-a7f52274c45c}, !- Handle
  {be8a91be-325d-41be-aa50-d279d88bdffe}, !- Name
  {ba6f770a-c823-429e-885c-7acbea44c40c}, !- Source Object
  3,                                      !- Outlet Port
  {a77fc4f7-19be-4291-8c9d-c22a83b73177}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {ec5ff360-eaaf-4071-8fe8-162549689a09}, !- Handle
  Building Story 1 ThermalZone Reheat Coil Controller, !- Name
  {4a07cc11-0a36-4aa2-a245-84b3c7c869d8}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {05417587-377a-4dfa-b5fc-58153c78cd50}, !- Handle
  Building Story 1 ThermalZone VAV Terminal, !- Name
  {ea835fec-4d17-41fb-9149-ae368b315947}, !- Availability Schedule Name
  {11dc7102-c2f7-4da7-a2f7-2ccbf2faeee8}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4a07cc11-0a36-4aa2-a245-84b3c7c869d8}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {aadf7f1f-ee6d-47f2-80b1-d8172027521c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f048d518-b644-4f4e-80b3-e0d110945211}, !- Handle
  Building Story 1 ThermalZone Return Air Node, !- Name
  {015d535e-9162-4ba3-92cc-74a3dfb10421}, !- Inlet Port
  {088c6af1-f79c-4a1a-9d51-559d8e2fb65c}; !- Outlet Port

OS:Connection,
  {e61650a6-4ec0-4816-b4fd-8b44dda70f34}, !- Handle
  {3ba97d4d-6a22-43a0-b2e3-3b0ff3e893c2}, !- Name
  {45900f86-82d7-47ee-a060-ef70a7acf9e8}, !- Source Object
  3,                                      !- Outlet Port
  {76bfc35e-5aba-43f6-a428-751613ad1345}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {015d535e-9162-4ba3-92cc-74a3dfb10421}, !- Handle
  {e47cbb14-d025-4670-938a-d6e855ed60f3}, !- Name
  {9aec1877-dba6-450a-9585-8c308c007b76}, !- Source Object
  3,                                      !- Outlet Port
  {f048d518-b644-4f4e-80b3-e0d110945211}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {088c6af1-f79c-4a1a-9d51-559d8e2fb65c}, !- Handle
  {3476cd00-0d26-48c5-826f-0d44cb5f39fc}, !- Name
  {f048d518-b644-4f4e-80b3-e0d110945211}, !- Source Object
  3,                                      !- Outlet Port
  {7cdbe29a-a96e-4b62-8741-c9691a57c065}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fe90d984-a843-42a5-9802-0eeca9124d7d}, !- Handle
  Building Story 1 ThermalZone VAV Terminal Inlet Air Node, !- Name
  {0175d71a-6e74-489f-ac7e-9b119f66a1ba}, !- Inlet Port
  {11dc7102-c2f7-4da7-a2f7-2ccbf2faeee8}; !- Outlet Port

OS:Connection,
  {0175d71a-6e74-489f-ac7e-9b119f66a1ba}, !- Handle
  {dfbd28b7-5a22-4fa3-ace0-22d048e081d8}, !- Name
  {0a7822a9-fdde-494e-b978-dd85b909fa98}, !- Source Object
  3,                                      !- Outlet Port
  {fe90d984-a843-42a5-9802-0eeca9124d7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11dc7102-c2f7-4da7-a2f7-2ccbf2faeee8}, !- Handle
  {57b13caf-505d-4420-b7b7-f372a92a1b5c}, !- Name
  {fe90d984-a843-42a5-9802-0eeca9124d7d}, !- Source Object
  3,                                      !- Outlet Port
  {05417587-377a-4dfa-b5fc-58153c78cd50}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aadf7f1f-ee6d-47f2-80b1-d8172027521c}, !- Handle
  {b841fbf1-8035-4f3e-befa-9bbdbe0a604f}, !- Name
  {05417587-377a-4dfa-b5fc-58153c78cd50}, !- Source Object
  12,                                     !- Outlet Port
  {45900f86-82d7-47ee-a060-ef70a7acf9e8}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {b65d32f2-315e-4d0a-acf2-a8c532054fc2}, !- Handle
  1 Zone PVAV 1,                          !- Name
  ,                                       !- Controller List Name
  {3c47bcd0-1d79-4968-92e5-92484c9381e3}, !- Availability Schedule
  {c72e45f5-9613-4b1f-b830-93e33b724cf1}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4267a031-0ec5-4296-a47e-50b4aea92302}, !- Supply Side Inlet Node Name
  {d5082c8b-d480-401b-8eb4-cebdd0abfba9}, !- Demand Side Outlet Node Name
  {2a849751-ce77-4dd0-a855-89257a23dd6e}, !- Demand Side Inlet Node A
  {58da8faf-ac40-4306-b062-046ad00f9c1a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {cf93bbb3-e833-44c4-8e1e-ca3bcc0658d5}, !- Demand Mixer Name
  {4526e09d-649e-469f-a7c7-33b2b1ab2f83}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ed3facdc-60d9-4bc7-ad6c-60bb5bb58920}, !- Handle
  1 Zone PVAV 1 Supply Inlet Node,        !- Name
  {4267a031-0ec5-4296-a47e-50b4aea92302}, !- Inlet Port
  {83088ebf-b340-43aa-b0d2-6361d38b2291}; !- Outlet Port

OS:Node,
  {4deb9158-7da4-4f97-b30d-91a430838710}, !- Handle
  1 Zone PVAV 1 Supply Outlet Node,       !- Name
  {aa2ab335-0e7d-49d1-8f7e-ce8934a66332}, !- Inlet Port
  {58da8faf-ac40-4306-b062-046ad00f9c1a}; !- Outlet Port

OS:Connection,
  {4267a031-0ec5-4296-a47e-50b4aea92302}, !- Handle
  {9c68eaf2-38bc-4009-b15f-72d88d24aa5d}, !- Name
  {b65d32f2-315e-4d0a-acf2-a8c532054fc2}, !- Source Object
  8,                                      !- Outlet Port
  {ed3facdc-60d9-4bc7-ad6c-60bb5bb58920}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58da8faf-ac40-4306-b062-046ad00f9c1a}, !- Handle
  {ac5a4349-5b65-4ed6-a30f-8310ef837017}, !- Name
  {4deb9158-7da4-4f97-b30d-91a430838710}, !- Source Object
  3,                                      !- Outlet Port
  {b65d32f2-315e-4d0a-acf2-a8c532054fc2}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {44e89ffe-2ade-4daf-a065-04c74f8e75ae}, !- Handle
  1 Zone PVAV 1 Demand Inlet Node,        !- Name
  {2a849751-ce77-4dd0-a855-89257a23dd6e}, !- Inlet Port
  {83150de0-6288-486b-8542-37f165123b60}; !- Outlet Port

OS:Node,
  {45866793-989c-489f-b241-5d6d0c6ccb9a}, !- Handle
  1 Zone PVAV 1 Demand Outlet Node,       !- Name
  {5862a06a-4ff7-4437-bd57-eb7ab098ce53}, !- Inlet Port
  {d5082c8b-d480-401b-8eb4-cebdd0abfba9}; !- Outlet Port

OS:Node,
  {b9ae50ff-1fab-4f6b-969d-6a972821642a}, !- Handle
  Building Story 2 ThermalZone VAV Terminal Outlet Air Node, !- Name
  {ea135f1d-0f62-41af-b74d-cae5a2f71210}, !- Inlet Port
  {65968f0a-f14e-465b-925d-f9e68e593fd4}; !- Outlet Port

OS:Connection,
  {2a849751-ce77-4dd0-a855-89257a23dd6e}, !- Handle
  {a20be285-8836-4a9f-9c40-ee8ed876a670}, !- Name
  {b65d32f2-315e-4d0a-acf2-a8c532054fc2}, !- Source Object
  10,                                     !- Outlet Port
  {44e89ffe-2ade-4daf-a065-04c74f8e75ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5082c8b-d480-401b-8eb4-cebdd0abfba9}, !- Handle
  {6bfcbb29-f313-4785-931d-a67a2b3d9e61}, !- Name
  {45866793-989c-489f-b241-5d6d0c6ccb9a}, !- Source Object
  3,                                      !- Outlet Port
  {b65d32f2-315e-4d0a-acf2-a8c532054fc2}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4526e09d-649e-469f-a7c7-33b2b1ab2f83}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {83150de0-6288-486b-8542-37f165123b60}, !- Inlet Node Name
  {e6b34a57-3619-43ba-ab7e-84aac9a0f599}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {cf93bbb3-e833-44c4-8e1e-ca3bcc0658d5}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {5862a06a-4ff7-4437-bd57-eb7ab098ce53}, !- Outlet Node Name
  {336a4c25-dd17-40c2-a33f-4e826de06cf4}; !- Inlet Node Name 1

OS:Connection,
  {83150de0-6288-486b-8542-37f165123b60}, !- Handle
  {1154c98b-201f-4390-a097-03da6cd516e6}, !- Name
  {44e89ffe-2ade-4daf-a065-04c74f8e75ae}, !- Source Object
  3,                                      !- Outlet Port
  {4526e09d-649e-469f-a7c7-33b2b1ab2f83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5862a06a-4ff7-4437-bd57-eb7ab098ce53}, !- Handle
  {56ec8f9e-44f2-4a41-90ad-c66599eb4be2}, !- Name
  {cf93bbb3-e833-44c4-8e1e-ca3bcc0658d5}, !- Source Object
  2,                                      !- Outlet Port
  {45866793-989c-489f-b241-5d6d0c6ccb9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {db07ae38-7a92-457c-9598-aaab2ba66af5}, !- Handle
  {b65d32f2-315e-4d0a-acf2-a8c532054fc2}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {c72e45f5-9613-4b1f-b830-93e33b724cf1}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {65a50788-559c-4f90-803a-22841df1e79e}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {0298c870-fd48-420c-a57a-9b1b7d81c549}, !- Handle
  Supply Air Temp - 55.0F 1,              !- Name
  {4502569f-d8c3-4b9d-9a13-9bbdb7c45f0b}, !- Schedule Type Limits Name
  {587b2122-09e3-4550-963a-f79633d1be7c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {587b2122-09e3-4550-963a-f79633d1be7c}, !- Handle
  Supply Air Temp - 55.0F Default 1,      !- Name
  {4502569f-d8c3-4b9d-9a13-9bbdb7c45f0b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {337ace50-ea57-4043-bcb0-02d4a7043e24}, !- Handle
  1 Zone PVAV 1 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {0298c870-fd48-420c-a57a-9b1b7d81c549}, !- Schedule Name
  {4deb9158-7da4-4f97-b30d-91a430838710}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {e0e1dfe9-66b5-4c62-bd9c-048f7f8fc9b6}, !- Handle
  1 Zone PVAV 1 Fan,                      !- Name
  {ea835fec-4d17-41fb-9149-ae368b315947}, !- Availability Schedule Name
  0.6201,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.1,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.954,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {b10ef520-0c65-4231-8158-d48c0fab2787}, !- Air Inlet Node Name
  {aa2ab335-0e7d-49d1-8f7e-ce8934a66332}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {aa2ab335-0e7d-49d1-8f7e-ce8934a66332}, !- Handle
  {1e7eaa90-f710-4644-95c2-d8fdc5b74d19}, !- Name
  {e0e1dfe9-66b5-4c62-bd9c-048f7f8fc9b6}, !- Source Object
  17,                                     !- Outlet Port
  {4deb9158-7da4-4f97-b30d-91a430838710}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {c5ecd957-b703-4095-b1ca-8c2e9c77199b}, !- Handle
  1 Zone PVAV 1 Main Htg Coil,            !- Name
  {ea835fec-4d17-41fb-9149-ae368b315947}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {15028029-5c6a-4e3c-b605-8781a61bfc5e}, !- Water Inlet Node Name
  {f4802905-3c50-49ce-8d9d-426f8a0ab4d0}, !- Water Outlet Node Name
  {15e3fc05-5133-433a-93be-ba8513f830af}, !- Air Inlet Node Name
  {3dc3d290-698e-491b-aee2-cdc26e495e91}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {277e027a-e3d4-4ceb-9f03-66d7f5436434}, !- Handle
  1 Zone PVAV 1 Main Htg Coil Inlet Water Node, !- Name
  {7652e29a-56d7-4390-8638-bd9f51e11b47}, !- Inlet Port
  {15028029-5c6a-4e3c-b605-8781a61bfc5e}; !- Outlet Port

OS:Connection,
  {7652e29a-56d7-4390-8638-bd9f51e11b47}, !- Handle
  {e17fd161-69aa-4b4f-8e18-e49353eb9c84}, !- Name
  {b8c12635-f556-42ab-a970-aff542cd894b}, !- Source Object
  6,                                      !- Outlet Port
  {277e027a-e3d4-4ceb-9f03-66d7f5436434}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7766f437-17f0-4954-9af7-52997f68c0f6}, !- Handle
  1 Zone PVAV 1 Main Htg Coil Outlet Water Node, !- Name
  {f4802905-3c50-49ce-8d9d-426f8a0ab4d0}, !- Inlet Port
  {10484c66-fae6-45d6-a9cb-9386f47dcb8b}; !- Outlet Port

OS:Connection,
  {15028029-5c6a-4e3c-b605-8781a61bfc5e}, !- Handle
  {470e6ebf-3949-4ea4-b189-3c99ab8bbd3d}, !- Name
  {277e027a-e3d4-4ceb-9f03-66d7f5436434}, !- Source Object
  3,                                      !- Outlet Port
  {c5ecd957-b703-4095-b1ca-8c2e9c77199b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f4802905-3c50-49ce-8d9d-426f8a0ab4d0}, !- Handle
  {0c4f6022-bdcd-47dd-acc2-366d2351152e}, !- Name
  {c5ecd957-b703-4095-b1ca-8c2e9c77199b}, !- Source Object
  6,                                      !- Outlet Port
  {7766f437-17f0-4954-9af7-52997f68c0f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10484c66-fae6-45d6-a9cb-9386f47dcb8b}, !- Handle
  {51ab0939-cbaf-458e-9dcf-5eb679665c8b}, !- Name
  {7766f437-17f0-4954-9af7-52997f68c0f6}, !- Source Object
  3,                                      !- Outlet Port
  {a77fc4f7-19be-4291-8c9d-c22a83b73177}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {96802749-b7fa-4672-a89a-170c951a7404}, !- Handle
  1 Zone PVAV 1 Main Htg Coil Outlet Air Node, !- Name
  {3dc3d290-698e-491b-aee2-cdc26e495e91}, !- Inlet Port
  {b10ef520-0c65-4231-8158-d48c0fab2787}; !- Outlet Port

OS:Connection,
  {3dc3d290-698e-491b-aee2-cdc26e495e91}, !- Handle
  {049819ac-cb77-475b-9e98-871a0edb2a49}, !- Name
  {c5ecd957-b703-4095-b1ca-8c2e9c77199b}, !- Source Object
  8,                                      !- Outlet Port
  {96802749-b7fa-4672-a89a-170c951a7404}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b10ef520-0c65-4231-8158-d48c0fab2787}, !- Handle
  {79e99840-c320-40f4-93cf-49de1515f84e}, !- Name
  {96802749-b7fa-4672-a89a-170c951a7404}, !- Source Object
  3,                                      !- Outlet Port
  {e0e1dfe9-66b5-4c62-bd9c-048f7f8fc9b6}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0f0cedb9-912c-4396-853e-1a84bcd6e811}, !- Handle
  1 Zone PVAV 1 Main Htg Coil Controller, !- Name
  {c5ecd957-b703-4095-b1ca-8c2e9c77199b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:TwoSpeed,
  {2001f034-c2e5-4698-810f-98a9e7d72709}, !- Handle
  1 Zone PVAV 1 2spd DX Clg Coil 2625kBtu/hr 9.5EER, !- Name
  {ea835fec-4d17-41fb-9149-ae368b315947}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.29940335082439,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {fe8bab48-0b16-4108-9e32-0c2b0ee3843a}, !- Air Inlet Node Name
  {75add415-94f5-483d-83ef-3d7d7744822e}, !- Air Outlet Node Name
  {463c1e16-82c4-4537-a391-887a22ae3fc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0794e2dd-3522-45ff-827f-2a78f879b821}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {22af93d0-3dae-47d9-b2bc-fe1d9cca1f2d}, !- Energy Input Ratio Function of Temperature Curve Name
  {5dc8d74d-5db7-468d-8d5d-6967000bf3ac}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {36dfd23f-527f-4a67-99a8-f431ef6bb7dd}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.29940335082439,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {463c1e16-82c4-4537-a391-887a22ae3fc4}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {22af93d0-3dae-47d9-b2bc-fe1d9cca1f2d}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {f3c05ed8-9653-41f1-b062-e13c054831c4}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7a6d2392-92a2-4b04-adf2-96c3c610a706}, !- Handle
  Curve Quadratic 4,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {7be2b960-fc39-410b-aa01-e7dbdd08cd01}, !- Handle
  Curve Biquadratic 6,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4138d2c6-9631-4674-aed7-dfa7b3a89744}, !- Handle
  Curve Quadratic 5,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {e3668297-4cb1-43fe-96e1-9f2aa11dc43a}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d3165d6a-5c1d-42fe-98f9-10700fc9db89}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {b60c74db-ef60-4e29-b7bb-7bfd74b052ed}, !- Handle
  Curve Biquadratic 8,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Node,
  {8536e9c8-5bd2-4911-9531-44a99a94aae3}, !- Handle
  1 Zone PVAV 1 2spd DX Clg Coil Outlet Air Node, !- Name
  {75add415-94f5-483d-83ef-3d7d7744822e}, !- Inlet Port
  {15e3fc05-5133-433a-93be-ba8513f830af}; !- Outlet Port

OS:Connection,
  {75add415-94f5-483d-83ef-3d7d7744822e}, !- Handle
  {4df1f43a-ce03-4e1f-96c7-92585cb565c9}, !- Name
  {2001f034-c2e5-4698-810f-98a9e7d72709}, !- Source Object
  8,                                      !- Outlet Port
  {8536e9c8-5bd2-4911-9531-44a99a94aae3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15e3fc05-5133-433a-93be-ba8513f830af}, !- Handle
  {1adbe57f-8168-4f7c-9725-8d554c9d873d}, !- Name
  {8536e9c8-5bd2-4911-9531-44a99a94aae3}, !- Source Object
  3,                                      !- Outlet Port
  {c5ecd957-b703-4095-b1ca-8c2e9c77199b}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {70c07626-8037-4392-b654-8e127fb419c8}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3c47bcd0-1d79-4968-92e5-92484c9381e3}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b5a3c4fa-04c5-4ac0-882d-46a2fc740105}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {b5a3c4fa-04c5-4ac0-882d-46a2fc740105}, !- Handle
  1 Zone PVAV 1 Ventilation Controller,   !- Name
  {ea835fec-4d17-41fb-9149-ae368b315947}, !- Availability Schedule
  Yes,                                    !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ac1356d5-9ff9-465c-b3cf-5f5a4f8d1960}, !- Handle
  1 Zone PVAV 1 OA System,                !- Name
  {70c07626-8037-4392-b654-8e127fb419c8}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9633ad9b-48d8-4b35-b2e5-4946f5d55ba3}, !- Mixed Air Node Name
  {ff86e7c6-9160-4bb6-a180-239adb0ebfbd}, !- Outdoor Air Stream Node Name
  {b70f9262-2653-4a0d-ace9-5b5ba91beadd}, !- Relief Air Stream Node Name
  {83088ebf-b340-43aa-b0d2-6361d38b2291}; !- Return Air Stream Node Name

OS:Node,
  {bfc358ec-c59d-43eb-ab6c-13c53548e60d}, !- Handle
  1 Zone PVAV 1 Outdoor Air Node,         !- Name
  ,                                       !- Inlet Port
  {ff86e7c6-9160-4bb6-a180-239adb0ebfbd}; !- Outlet Port

OS:Connection,
  {ff86e7c6-9160-4bb6-a180-239adb0ebfbd}, !- Handle
  {27545115-77d5-4a09-88c0-4490c4b9d7c8}, !- Name
  {bfc358ec-c59d-43eb-ab6c-13c53548e60d}, !- Source Object
  3,                                      !- Outlet Port
  {ac1356d5-9ff9-465c-b3cf-5f5a4f8d1960}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {72b7e36a-606d-4cd8-83c6-c90ed9332630}, !- Handle
  1 Zone PVAV 1 Relief Air Node,          !- Name
  {b70f9262-2653-4a0d-ace9-5b5ba91beadd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b70f9262-2653-4a0d-ace9-5b5ba91beadd}, !- Handle
  {0145b4fd-0f74-4916-a7ae-e5c3f7a5ed60}, !- Name
  {ac1356d5-9ff9-465c-b3cf-5f5a4f8d1960}, !- Source Object
  7,                                      !- Outlet Port
  {72b7e36a-606d-4cd8-83c6-c90ed9332630}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0ff1f6cd-3779-4bfe-8de2-c3c85a0019aa}, !- Handle
  1 Zone PVAV 1 Mixed Air Node,           !- Name
  {9633ad9b-48d8-4b35-b2e5-4946f5d55ba3}, !- Inlet Port
  {fe8bab48-0b16-4108-9e32-0c2b0ee3843a}; !- Outlet Port

OS:Connection,
  {83088ebf-b340-43aa-b0d2-6361d38b2291}, !- Handle
  {5bf509b0-fc3e-4ade-a6ae-77a0f5d4d2bf}, !- Name
  {ed3facdc-60d9-4bc7-ad6c-60bb5bb58920}, !- Source Object
  3,                                      !- Outlet Port
  {ac1356d5-9ff9-465c-b3cf-5f5a4f8d1960}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9633ad9b-48d8-4b35-b2e5-4946f5d55ba3}, !- Handle
  {dc4164b8-d9ea-4fdc-b162-c6536af5569d}, !- Name
  {ac1356d5-9ff9-465c-b3cf-5f5a4f8d1960}, !- Source Object
  5,                                      !- Outlet Port
  {0ff1f6cd-3779-4bfe-8de2-c3c85a0019aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe8bab48-0b16-4108-9e32-0c2b0ee3843a}, !- Handle
  {80aa56d2-b59a-42b4-b58c-78f01efe9266}, !- Name
  {0ff1f6cd-3779-4bfe-8de2-c3c85a0019aa}, !- Source Object
  3,                                      !- Outlet Port
  {2001f034-c2e5-4698-810f-98a9e7d72709}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {65a50788-559c-4f90-803a-22841df1e79e}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {0b286dbe-c086-47a2-9f30-e877a41977ed}, !- Control Zone or Zone List Name
  {a243e13f-c99a-40e3-939d-742490750626}, !- Cooling Control Zone or Zone List Name
  {749b4620-0a97-4a9f-844f-add48a1a0811}, !- Heating Control Zone or Zone List Name
  {9b84c8b2-8c54-437a-b4da-bb92c786f317}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0b286dbe-c086-47a2-9f30-e877a41977ed}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {a243e13f-c99a-40e3-939d-742490750626}, !- Handle
  {d5c989b3-78b9-4b06-9842-21f0df29f43a}; !- Name

OS:ModelObjectList,
  {749b4620-0a97-4a9f-844f-add48a1a0811}, !- Handle
  {eaf73e9f-c44c-40de-817e-44eb9553d3bc}; !- Name

OS:ModelObjectList,
  {9b84c8b2-8c54-437a-b4da-bb92c786f317}, !- Handle
  {6d80b6ce-78ac-4dfd-8dff-a318097e0462}; !- Name

OS:Coil:Heating:Water,
  {9cb2c55f-3edb-4661-b5e2-67c047cd7615}, !- Handle
  Building Story 2 ThermalZone Reheat Coil, !- Name
  {ea835fec-4d17-41fb-9149-ae368b315947}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {87422b53-3b43-4c61-bb0d-c24b992517c7}, !- Water Inlet Node Name
  {ccb0edf2-3096-498f-a311-35f98d585495}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {fe6e00b0-7817-4199-b2fe-89b22770ed19}, !- Handle
  Building Story 2 ThermalZone Reheat Coil Inlet Water Node, !- Name
  {17bb4301-4946-4032-a8d6-b4f5f162f2e8}, !- Inlet Port
  {87422b53-3b43-4c61-bb0d-c24b992517c7}; !- Outlet Port

OS:Connection,
  {17bb4301-4946-4032-a8d6-b4f5f162f2e8}, !- Handle
  {ac542fa0-facf-4ce2-9106-ef35c54b3a90}, !- Name
  {b8c12635-f556-42ab-a970-aff542cd894b}, !- Source Object
  7,                                      !- Outlet Port
  {fe6e00b0-7817-4199-b2fe-89b22770ed19}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {886d3b64-57be-4ccb-81c3-71749eac8873}, !- Handle
  Building Story 2 ThermalZone Reheat Coil Outlet Water Node, !- Name
  {ccb0edf2-3096-498f-a311-35f98d585495}, !- Inlet Port
  {aaa127c2-f034-4a53-a027-1da6e7983927}; !- Outlet Port

OS:Connection,
  {87422b53-3b43-4c61-bb0d-c24b992517c7}, !- Handle
  {e62b2dbd-afe2-4815-8346-60f89fd048e3}, !- Name
  {fe6e00b0-7817-4199-b2fe-89b22770ed19}, !- Source Object
  3,                                      !- Outlet Port
  {9cb2c55f-3edb-4661-b5e2-67c047cd7615}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ccb0edf2-3096-498f-a311-35f98d585495}, !- Handle
  {05400381-f5c7-4af8-8ded-dcc127283090}, !- Name
  {9cb2c55f-3edb-4661-b5e2-67c047cd7615}, !- Source Object
  6,                                      !- Outlet Port
  {886d3b64-57be-4ccb-81c3-71749eac8873}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aaa127c2-f034-4a53-a027-1da6e7983927}, !- Handle
  {17e46e22-a1a9-45c5-b31d-ef91ad6c82d0}, !- Name
  {886d3b64-57be-4ccb-81c3-71749eac8873}, !- Source Object
  3,                                      !- Outlet Port
  {a77fc4f7-19be-4291-8c9d-c22a83b73177}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {85938ce3-3228-4722-90ad-18de059e5341}, !- Handle
  Building Story 2 ThermalZone Reheat Coil Controller, !- Name
  {9cb2c55f-3edb-4661-b5e2-67c047cd7615}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a698f99e-b7a6-42c0-abb7-5ee16b70b5ca}, !- Handle
  Building Story 2 ThermalZone VAV Terminal, !- Name
  {ea835fec-4d17-41fb-9149-ae368b315947}, !- Availability Schedule Name
  {28e8c303-fe3c-45f5-9bf9-94e6f12da81d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9cb2c55f-3edb-4661-b5e2-67c047cd7615}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ea135f1d-0f62-41af-b74d-cae5a2f71210}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2a0b89a5-bf2f-4bac-b01c-3c639daaf2ea}, !- Handle
  Building Story 2 ThermalZone Return Air Node, !- Name
  {3cedc5b4-5614-41f5-9df4-f0d8e8dd887f}, !- Inlet Port
  {336a4c25-dd17-40c2-a33f-4e826de06cf4}; !- Outlet Port

OS:Connection,
  {65968f0a-f14e-465b-925d-f9e68e593fd4}, !- Handle
  {29c2cece-8559-4d08-a852-c36fe86aa954}, !- Name
  {b9ae50ff-1fab-4f6b-969d-6a972821642a}, !- Source Object
  3,                                      !- Outlet Port
  {9de63847-696b-44a6-b734-8a5fdfd7da98}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3cedc5b4-5614-41f5-9df4-f0d8e8dd887f}, !- Handle
  {168de8f9-3fb1-4841-83b1-a2481f514113}, !- Name
  {45b4f3fa-5f73-4822-b795-25453cb13ba5}, !- Source Object
  3,                                      !- Outlet Port
  {2a0b89a5-bf2f-4bac-b01c-3c639daaf2ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {336a4c25-dd17-40c2-a33f-4e826de06cf4}, !- Handle
  {97fe4335-5d63-46a8-b5e4-a5211bb5e852}, !- Name
  {2a0b89a5-bf2f-4bac-b01c-3c639daaf2ea}, !- Source Object
  3,                                      !- Outlet Port
  {cf93bbb3-e833-44c4-8e1e-ca3bcc0658d5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d8d15a1b-f7ed-430e-9fc3-9840bcfcf726}, !- Handle
  Building Story 2 ThermalZone VAV Terminal Inlet Air Node, !- Name
  {e6b34a57-3619-43ba-ab7e-84aac9a0f599}, !- Inlet Port
  {28e8c303-fe3c-45f5-9bf9-94e6f12da81d}; !- Outlet Port

OS:Connection,
  {e6b34a57-3619-43ba-ab7e-84aac9a0f599}, !- Handle
  {5a82108b-d081-4178-ad93-07cffa77ba17}, !- Name
  {4526e09d-649e-469f-a7c7-33b2b1ab2f83}, !- Source Object
  3,                                      !- Outlet Port
  {d8d15a1b-f7ed-430e-9fc3-9840bcfcf726}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28e8c303-fe3c-45f5-9bf9-94e6f12da81d}, !- Handle
  {1d02ffd1-5baf-4f80-be21-a8a4b5db8707}, !- Name
  {d8d15a1b-f7ed-430e-9fc3-9840bcfcf726}, !- Source Object
  3,                                      !- Outlet Port
  {a698f99e-b7a6-42c0-abb7-5ee16b70b5ca}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ea135f1d-0f62-41af-b74d-cae5a2f71210}, !- Handle
  {9383457e-a150-405f-83d1-56274962b811}, !- Name
  {a698f99e-b7a6-42c0-abb7-5ee16b70b5ca}, !- Source Object
  12,                                     !- Outlet Port
  {b9ae50ff-1fab-4f6b-969d-6a972821642a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {94759bf8-4c36-4115-b238-38b900954e7d}, !- Handle
  1 Zone PVAV 2,                          !- Name
  ,                                       !- Controller List Name
  {d5e04c84-28dd-46ff-9c66-c4c32a2dae8b}, !- Availability Schedule
  {5b4825e5-3ea0-4987-8847-7615d176f8a3}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5e5efd35-e2da-48e9-a381-470fd7a9d699}, !- Supply Side Inlet Node Name
  {13408525-4f7e-43e1-85d6-8719a8b2a374}, !- Demand Side Outlet Node Name
  {6a04f9c9-296f-4818-87f3-1d4fb73169f2}, !- Demand Side Inlet Node A
  {dfe5c7e4-3215-4167-92eb-ccb685122683}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d77e3e48-657d-4758-8d29-4164ce202aff}, !- Demand Mixer Name
  {c9b94a38-1b56-42ef-aea9-0c2f23cb1974}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e571ec73-08e7-4c39-b3cd-810bea18c55b}, !- Handle
  1 Zone PVAV 2 Supply Inlet Node,        !- Name
  {5e5efd35-e2da-48e9-a381-470fd7a9d699}, !- Inlet Port
  {f07cbb7d-ffbd-4022-a083-24b4d7292259}; !- Outlet Port

OS:Node,
  {6a794a58-500e-43ec-980a-26fcd5d7f32c}, !- Handle
  1 Zone PVAV 2 Supply Outlet Node,       !- Name
  {9eeb4d17-b9ae-4506-8c14-20bfc4c2eb83}, !- Inlet Port
  {dfe5c7e4-3215-4167-92eb-ccb685122683}; !- Outlet Port

OS:Connection,
  {5e5efd35-e2da-48e9-a381-470fd7a9d699}, !- Handle
  {44f75b23-605e-4f88-9666-b5921184a7e7}, !- Name
  {94759bf8-4c36-4115-b238-38b900954e7d}, !- Source Object
  8,                                      !- Outlet Port
  {e571ec73-08e7-4c39-b3cd-810bea18c55b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfe5c7e4-3215-4167-92eb-ccb685122683}, !- Handle
  {6df0df91-a2bd-430b-bac4-25bd4f4576a1}, !- Name
  {6a794a58-500e-43ec-980a-26fcd5d7f32c}, !- Source Object
  3,                                      !- Outlet Port
  {94759bf8-4c36-4115-b238-38b900954e7d}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {5476e328-ddbd-4ef4-9ad6-e1dc5adf133e}, !- Handle
  1 Zone PVAV 2 Demand Inlet Node,        !- Name
  {6a04f9c9-296f-4818-87f3-1d4fb73169f2}, !- Inlet Port
  {24746f0c-5e44-4ff9-b6ee-b259ee00e020}; !- Outlet Port

OS:Node,
  {e84c7a55-675e-4502-bd1a-d81632e72b32}, !- Handle
  1 Zone PVAV 2 Demand Outlet Node,       !- Name
  {8db89105-eadb-4f80-aecb-70f4ff7d361a}, !- Inlet Port
  {13408525-4f7e-43e1-85d6-8719a8b2a374}; !- Outlet Port

OS:Node,
  {58f97576-e08c-4dd3-b855-dbd4d523c054}, !- Handle
  Building Story 3 ThermalZone VAV Terminal Outlet Air Node, !- Name
  {a8dcc54b-6a78-4759-8c1d-c5e1ee31a99e}, !- Inlet Port
  {c7cf5857-d932-4738-8128-a2ab4c10f934}; !- Outlet Port

OS:Connection,
  {6a04f9c9-296f-4818-87f3-1d4fb73169f2}, !- Handle
  {df7ee559-f52c-44e1-b499-6cf8ad37381e}, !- Name
  {94759bf8-4c36-4115-b238-38b900954e7d}, !- Source Object
  10,                                     !- Outlet Port
  {5476e328-ddbd-4ef4-9ad6-e1dc5adf133e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13408525-4f7e-43e1-85d6-8719a8b2a374}, !- Handle
  {f6954144-1048-48ac-a026-4fe7aecd8c41}, !- Name
  {e84c7a55-675e-4502-bd1a-d81632e72b32}, !- Source Object
  3,                                      !- Outlet Port
  {94759bf8-4c36-4115-b238-38b900954e7d}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c9b94a38-1b56-42ef-aea9-0c2f23cb1974}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {24746f0c-5e44-4ff9-b6ee-b259ee00e020}, !- Inlet Node Name
  {2a74d075-913f-4ad0-b41a-250b20dbaf7c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d77e3e48-657d-4758-8d29-4164ce202aff}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {8db89105-eadb-4f80-aecb-70f4ff7d361a}, !- Outlet Node Name
  {5ed702c8-fff7-4521-b865-09c30d97f3a2}; !- Inlet Node Name 1

OS:Connection,
  {24746f0c-5e44-4ff9-b6ee-b259ee00e020}, !- Handle
  {89cc209f-6f18-4687-99b9-e1cbc6017a71}, !- Name
  {5476e328-ddbd-4ef4-9ad6-e1dc5adf133e}, !- Source Object
  3,                                      !- Outlet Port
  {c9b94a38-1b56-42ef-aea9-0c2f23cb1974}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8db89105-eadb-4f80-aecb-70f4ff7d361a}, !- Handle
  {b348aed1-0970-4c8d-aaeb-214b82fe1cc2}, !- Name
  {d77e3e48-657d-4758-8d29-4164ce202aff}, !- Source Object
  2,                                      !- Outlet Port
  {e84c7a55-675e-4502-bd1a-d81632e72b32}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {853ab34a-b9b6-4d66-a71f-6183d7c3fa72}, !- Handle
  {94759bf8-4c36-4115-b238-38b900954e7d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {5b4825e5-3ea0-4987-8847-7615d176f8a3}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {159b826c-38ca-4b7b-8584-f91214e2979e}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {4b56b7ad-e8da-4ec7-9553-74ea1da51503}, !- Handle
  Supply Air Temp - 55.0F 2,              !- Name
  {4502569f-d8c3-4b9d-9a13-9bbdb7c45f0b}, !- Schedule Type Limits Name
  {d240f471-62ac-4fca-b0da-19917a309af0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d240f471-62ac-4fca-b0da-19917a309af0}, !- Handle
  Supply Air Temp - 55.0F Default 2,      !- Name
  {4502569f-d8c3-4b9d-9a13-9bbdb7c45f0b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {92e7cd8e-3565-4a9f-aa00-b23c5f95fe86}, !- Handle
  1 Zone PVAV 2 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {4b56b7ad-e8da-4ec7-9553-74ea1da51503}, !- Schedule Name
  {6a794a58-500e-43ec-980a-26fcd5d7f32c}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {57d45107-473d-4ba0-b2e8-8b1c3f804982}, !- Handle
  1 Zone PVAV 2 Fan,                      !- Name
  {ea835fec-4d17-41fb-9149-ae368b315947}, !- Availability Schedule Name
  0.6201,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.1,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.954,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {1a6c44db-a0e5-4030-af95-bda050d36e6d}, !- Air Inlet Node Name
  {9eeb4d17-b9ae-4506-8c14-20bfc4c2eb83}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {9eeb4d17-b9ae-4506-8c14-20bfc4c2eb83}, !- Handle
  {93796565-8990-4f39-b802-78549079d9ed}, !- Name
  {57d45107-473d-4ba0-b2e8-8b1c3f804982}, !- Source Object
  17,                                     !- Outlet Port
  {6a794a58-500e-43ec-980a-26fcd5d7f32c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {60c365eb-2249-4216-ae6c-02bd4dd5cff9}, !- Handle
  1 Zone PVAV 2 Main Htg Coil,            !- Name
  {ea835fec-4d17-41fb-9149-ae368b315947}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ede47dc4-d7a9-4996-aba2-8854ea2acafc}, !- Water Inlet Node Name
  {040721fe-dc88-48be-9d6d-5d1249c37d0c}, !- Water Outlet Node Name
  {c0d557e9-7f2c-4dfc-8a55-e6afa618d11f}, !- Air Inlet Node Name
  {5764d2a4-358b-4da6-891d-a0e8c29a129c}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7ffd9d8d-4261-41a7-aae5-b4570c72bcba}, !- Handle
  1 Zone PVAV 2 Main Htg Coil Inlet Water Node, !- Name
  {495fee0e-e98b-47b7-8037-10576a2e9cfc}, !- Inlet Port
  {ede47dc4-d7a9-4996-aba2-8854ea2acafc}; !- Outlet Port

OS:Connection,
  {495fee0e-e98b-47b7-8037-10576a2e9cfc}, !- Handle
  {2e7c080d-6432-4560-bbb7-902b1922dda5}, !- Name
  {b8c12635-f556-42ab-a970-aff542cd894b}, !- Source Object
  8,                                      !- Outlet Port
  {7ffd9d8d-4261-41a7-aae5-b4570c72bcba}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e4c234ff-a51f-4f54-b9c0-a0a33cf6d91a}, !- Handle
  1 Zone PVAV 2 Main Htg Coil Outlet Water Node, !- Name
  {040721fe-dc88-48be-9d6d-5d1249c37d0c}, !- Inlet Port
  {1e267eb5-d6c4-4f42-bd29-7867d5f00efe}; !- Outlet Port

OS:Connection,
  {ede47dc4-d7a9-4996-aba2-8854ea2acafc}, !- Handle
  {853f6682-f841-4f0f-9d53-e1358c8c0323}, !- Name
  {7ffd9d8d-4261-41a7-aae5-b4570c72bcba}, !- Source Object
  3,                                      !- Outlet Port
  {60c365eb-2249-4216-ae6c-02bd4dd5cff9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {040721fe-dc88-48be-9d6d-5d1249c37d0c}, !- Handle
  {f850b222-d3d5-4059-b82b-d37f03ba6a04}, !- Name
  {60c365eb-2249-4216-ae6c-02bd4dd5cff9}, !- Source Object
  6,                                      !- Outlet Port
  {e4c234ff-a51f-4f54-b9c0-a0a33cf6d91a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e267eb5-d6c4-4f42-bd29-7867d5f00efe}, !- Handle
  {ef3a8fe6-788e-48dc-afdf-84435a5df1fb}, !- Name
  {e4c234ff-a51f-4f54-b9c0-a0a33cf6d91a}, !- Source Object
  3,                                      !- Outlet Port
  {a77fc4f7-19be-4291-8c9d-c22a83b73177}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {2c046c6a-55ba-47fc-8d99-c130e4e8c17f}, !- Handle
  1 Zone PVAV 2 Main Htg Coil Outlet Air Node, !- Name
  {5764d2a4-358b-4da6-891d-a0e8c29a129c}, !- Inlet Port
  {1a6c44db-a0e5-4030-af95-bda050d36e6d}; !- Outlet Port

OS:Connection,
  {5764d2a4-358b-4da6-891d-a0e8c29a129c}, !- Handle
  {0ea75a66-dabf-41a9-80c4-123a23fe2d25}, !- Name
  {60c365eb-2249-4216-ae6c-02bd4dd5cff9}, !- Source Object
  8,                                      !- Outlet Port
  {2c046c6a-55ba-47fc-8d99-c130e4e8c17f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a6c44db-a0e5-4030-af95-bda050d36e6d}, !- Handle
  {a4af4644-42e4-42ff-8e9f-dcb70851804f}, !- Name
  {2c046c6a-55ba-47fc-8d99-c130e4e8c17f}, !- Source Object
  3,                                      !- Outlet Port
  {57d45107-473d-4ba0-b2e8-8b1c3f804982}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c30762ac-f1b6-439a-b595-f30d6a7f2f4c}, !- Handle
  1 Zone PVAV 2 Main Htg Coil Controller, !- Name
  {60c365eb-2249-4216-ae6c-02bd4dd5cff9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:TwoSpeed,
  {ee13cb80-41f5-4f29-a459-c7851b930368}, !- Handle
  1 Zone PVAV 2 2spd DX Clg Coil 2996kBtu/hr 9.5EER, !- Name
  {ea835fec-4d17-41fb-9149-ae368b315947}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.29940335082439,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {3d2ba1bf-b071-44b5-b430-98e0590baad5}, !- Air Inlet Node Name
  {b9df420c-c798-4b26-bfb3-bdb0d11329dc}, !- Air Outlet Node Name
  {463c1e16-82c4-4537-a391-887a22ae3fc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0794e2dd-3522-45ff-827f-2a78f879b821}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {22af93d0-3dae-47d9-b2bc-fe1d9cca1f2d}, !- Energy Input Ratio Function of Temperature Curve Name
  {5dc8d74d-5db7-468d-8d5d-6967000bf3ac}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {36dfd23f-527f-4a67-99a8-f431ef6bb7dd}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.29940335082439,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {463c1e16-82c4-4537-a391-887a22ae3fc4}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {22af93d0-3dae-47d9-b2bc-fe1d9cca1f2d}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {c0893348-284b-4b8b-b39e-8c88bbfdefa4}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8dc75453-0f3e-4179-ac04-6c2ea9935c01}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {a230f711-1a3b-432f-adb8-d69d59e36ede}, !- Handle
  Curve Biquadratic 10,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0f1ff1d4-972b-4914-b3b5-54ab927c97e6}, !- Handle
  Curve Quadratic 8,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {526d00c2-9e82-4738-b1b6-a530cbad0043}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f99b1b4c-70ff-47b4-a21d-198284cd1d1d}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {b6d99bba-4f33-4f21-9761-e24aea888d44}, !- Handle
  Curve Biquadratic 12,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Node,
  {a9401b60-87b3-4ca0-a26e-bad2f64bf244}, !- Handle
  1 Zone PVAV 2 2spd DX Clg Coil Outlet Air Node, !- Name
  {b9df420c-c798-4b26-bfb3-bdb0d11329dc}, !- Inlet Port
  {c0d557e9-7f2c-4dfc-8a55-e6afa618d11f}; !- Outlet Port

OS:Connection,
  {b9df420c-c798-4b26-bfb3-bdb0d11329dc}, !- Handle
  {c1b40e34-35a1-4dd6-88d9-8d73dcde4b78}, !- Name
  {ee13cb80-41f5-4f29-a459-c7851b930368}, !- Source Object
  8,                                      !- Outlet Port
  {a9401b60-87b3-4ca0-a26e-bad2f64bf244}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0d557e9-7f2c-4dfc-8a55-e6afa618d11f}, !- Handle
  {76c29ebb-d7b2-4e19-8ce2-5ffeab377cf7}, !- Name
  {a9401b60-87b3-4ca0-a26e-bad2f64bf244}, !- Source Object
  3,                                      !- Outlet Port
  {60c365eb-2249-4216-ae6c-02bd4dd5cff9}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {470654f2-3350-49f9-b1e1-b37dcf87822e}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d5e04c84-28dd-46ff-9c66-c4c32a2dae8b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {1dd761e2-4de9-461f-9c49-8712c0c30688}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {1dd761e2-4de9-461f-9c49-8712c0c30688}, !- Handle
  1 Zone PVAV 2 Ventilation Controller,   !- Name
  {ea835fec-4d17-41fb-9149-ae368b315947}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {fe4adc78-3828-4cea-9e9e-103bc7faa220}, !- Handle
  1 Zone PVAV 2 OA System,                !- Name
  {470654f2-3350-49f9-b1e1-b37dcf87822e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d4b2ad32-f12b-450d-8083-58cd84b09acd}, !- Mixed Air Node Name
  {2d13afa4-4905-42a0-be96-240cd2e06264}, !- Outdoor Air Stream Node Name
  {37a611c4-5c88-458a-9b57-17379f46444b}, !- Relief Air Stream Node Name
  {f07cbb7d-ffbd-4022-a083-24b4d7292259}; !- Return Air Stream Node Name

OS:Node,
  {629ca36c-0ea7-4e64-a060-35acc5e37462}, !- Handle
  1 Zone PVAV 2 Outdoor Air Node,         !- Name
  ,                                       !- Inlet Port
  {2d13afa4-4905-42a0-be96-240cd2e06264}; !- Outlet Port

OS:Connection,
  {2d13afa4-4905-42a0-be96-240cd2e06264}, !- Handle
  {436b2f9c-d6a7-4a70-a241-f3ab5598f857}, !- Name
  {629ca36c-0ea7-4e64-a060-35acc5e37462}, !- Source Object
  3,                                      !- Outlet Port
  {fe4adc78-3828-4cea-9e9e-103bc7faa220}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {370c348f-c2da-4219-afb5-61da3e726030}, !- Handle
  1 Zone PVAV 2 Relief Air Node,          !- Name
  {37a611c4-5c88-458a-9b57-17379f46444b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {37a611c4-5c88-458a-9b57-17379f46444b}, !- Handle
  {bc8a1ed0-ed99-4e7c-bcd7-47ac1047f60b}, !- Name
  {fe4adc78-3828-4cea-9e9e-103bc7faa220}, !- Source Object
  7,                                      !- Outlet Port
  {370c348f-c2da-4219-afb5-61da3e726030}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6793f089-16bf-448b-bbc6-0476ba8c2eca}, !- Handle
  1 Zone PVAV 2 Mixed Air Node,           !- Name
  {d4b2ad32-f12b-450d-8083-58cd84b09acd}, !- Inlet Port
  {3d2ba1bf-b071-44b5-b430-98e0590baad5}; !- Outlet Port

OS:Connection,
  {f07cbb7d-ffbd-4022-a083-24b4d7292259}, !- Handle
  {30f4584c-1a72-4f05-b71c-da8615ac49ee}, !- Name
  {e571ec73-08e7-4c39-b3cd-810bea18c55b}, !- Source Object
  3,                                      !- Outlet Port
  {fe4adc78-3828-4cea-9e9e-103bc7faa220}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d4b2ad32-f12b-450d-8083-58cd84b09acd}, !- Handle
  {e9ad282c-50ae-4bc6-b32b-e80b919e4ae7}, !- Name
  {fe4adc78-3828-4cea-9e9e-103bc7faa220}, !- Source Object
  5,                                      !- Outlet Port
  {6793f089-16bf-448b-bbc6-0476ba8c2eca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d2ba1bf-b071-44b5-b430-98e0590baad5}, !- Handle
  {d7e62e15-c5f6-4e50-841e-87b237dd628c}, !- Name
  {6793f089-16bf-448b-bbc6-0476ba8c2eca}, !- Source Object
  3,                                      !- Outlet Port
  {ee13cb80-41f5-4f29-a459-c7851b930368}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {159b826c-38ca-4b7b-8584-f91214e2979e}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {16442493-b7af-49c7-8064-87ee411351ba}, !- Control Zone or Zone List Name
  {a074ce25-80f1-4a9a-a397-bad9aa81f587}, !- Cooling Control Zone or Zone List Name
  {d3e8b67a-88f6-41de-9707-859490ec7b05}, !- Heating Control Zone or Zone List Name
  {262fd5c8-157c-46db-8cc3-ab19f8cfc13f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {16442493-b7af-49c7-8064-87ee411351ba}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {a074ce25-80f1-4a9a-a397-bad9aa81f587}, !- Handle
  {2368c004-e99d-4ddd-a84e-21f8bcf0dacd}; !- Name

OS:ModelObjectList,
  {d3e8b67a-88f6-41de-9707-859490ec7b05}, !- Handle
  {aeb6d8e4-a49e-4efe-8656-56cab248445f}; !- Name

OS:ModelObjectList,
  {262fd5c8-157c-46db-8cc3-ab19f8cfc13f}, !- Handle
  {ba52ffae-e5e7-4dc0-bffe-d26619b8a255}; !- Name

OS:Coil:Heating:Water,
  {58d4a6d1-2e2f-4100-a9d2-fab31a394e18}, !- Handle
  Building Story 3 ThermalZone Reheat Coil, !- Name
  {ea835fec-4d17-41fb-9149-ae368b315947}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3c309a02-233c-4146-9a00-c4c0605b4067}, !- Water Inlet Node Name
  {27ca8c8e-bd07-4960-bf21-41695d2a5b02}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {cbf2c3bc-d6ab-49c2-995c-093353de1f4a}, !- Handle
  Building Story 3 ThermalZone Reheat Coil Inlet Water Node, !- Name
  {8b42847e-1e00-4071-ae99-940f6abd459c}, !- Inlet Port
  {3c309a02-233c-4146-9a00-c4c0605b4067}; !- Outlet Port

OS:Connection,
  {8b42847e-1e00-4071-ae99-940f6abd459c}, !- Handle
  {0319b4ec-5e29-48b4-b12d-8d6d85f996ed}, !- Name
  {b8c12635-f556-42ab-a970-aff542cd894b}, !- Source Object
  9,                                      !- Outlet Port
  {cbf2c3bc-d6ab-49c2-995c-093353de1f4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {196dc935-ac45-4146-903d-95a8250eaff2}, !- Handle
  Building Story 3 ThermalZone Reheat Coil Outlet Water Node, !- Name
  {27ca8c8e-bd07-4960-bf21-41695d2a5b02}, !- Inlet Port
  {b112fd05-5e04-4841-8ef3-ca02fe516d1d}; !- Outlet Port

OS:Connection,
  {3c309a02-233c-4146-9a00-c4c0605b4067}, !- Handle
  {b3465c04-1f74-4c6d-b5b2-0d3e2ea8f03f}, !- Name
  {cbf2c3bc-d6ab-49c2-995c-093353de1f4a}, !- Source Object
  3,                                      !- Outlet Port
  {58d4a6d1-2e2f-4100-a9d2-fab31a394e18}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {27ca8c8e-bd07-4960-bf21-41695d2a5b02}, !- Handle
  {6aab8e23-bb5b-46cc-9dcd-29d2370f5762}, !- Name
  {58d4a6d1-2e2f-4100-a9d2-fab31a394e18}, !- Source Object
  6,                                      !- Outlet Port
  {196dc935-ac45-4146-903d-95a8250eaff2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b112fd05-5e04-4841-8ef3-ca02fe516d1d}, !- Handle
  {7ca6959b-c9cd-4fb7-b5e0-bc5a5841c667}, !- Name
  {196dc935-ac45-4146-903d-95a8250eaff2}, !- Source Object
  3,                                      !- Outlet Port
  {a77fc4f7-19be-4291-8c9d-c22a83b73177}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {843974a2-1c96-4a5b-bb12-35622eb711d6}, !- Handle
  Building Story 3 ThermalZone Reheat Coil Controller, !- Name
  {58d4a6d1-2e2f-4100-a9d2-fab31a394e18}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {eb732e3b-67d3-4860-a70c-9f4e98df4301}, !- Handle
  Building Story 3 ThermalZone VAV Terminal, !- Name
  {ea835fec-4d17-41fb-9149-ae368b315947}, !- Availability Schedule Name
  {a01687b6-572d-450f-b05e-efb9f3eb2954}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {58d4a6d1-2e2f-4100-a9d2-fab31a394e18}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a8dcc54b-6a78-4759-8c1d-c5e1ee31a99e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1e6d4c79-0d89-4734-9038-4856916f2fe0}, !- Handle
  Building Story 3 ThermalZone Return Air Node, !- Name
  {bb6067e7-852a-4bd9-b92d-df468df1ad45}, !- Inlet Port
  {5ed702c8-fff7-4521-b865-09c30d97f3a2}; !- Outlet Port

OS:Connection,
  {c7cf5857-d932-4738-8128-a2ab4c10f934}, !- Handle
  {aa616d96-44bd-4ca6-9707-88e6799264cf}, !- Name
  {58f97576-e08c-4dd3-b855-dbd4d523c054}, !- Source Object
  3,                                      !- Outlet Port
  {8b9bb2bd-e549-4abf-a684-c6788427a636}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bb6067e7-852a-4bd9-b92d-df468df1ad45}, !- Handle
  {6b7d9336-c1aa-4c06-83c9-3d8ae9053f2f}, !- Name
  {f3bfc3af-0144-4f45-a6db-d95b48dbf26c}, !- Source Object
  3,                                      !- Outlet Port
  {1e6d4c79-0d89-4734-9038-4856916f2fe0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ed702c8-fff7-4521-b865-09c30d97f3a2}, !- Handle
  {7d1fb0ed-16d6-4944-8ae0-d75794529b27}, !- Name
  {1e6d4c79-0d89-4734-9038-4856916f2fe0}, !- Source Object
  3,                                      !- Outlet Port
  {d77e3e48-657d-4758-8d29-4164ce202aff}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6bf17295-5e36-448a-85da-c1e4456d6e40}, !- Handle
  Building Story 3 ThermalZone VAV Terminal Inlet Air Node, !- Name
  {2a74d075-913f-4ad0-b41a-250b20dbaf7c}, !- Inlet Port
  {a01687b6-572d-450f-b05e-efb9f3eb2954}; !- Outlet Port

OS:Connection,
  {2a74d075-913f-4ad0-b41a-250b20dbaf7c}, !- Handle
  {52ea623f-2cd2-4819-a3f1-93040b53d2b2}, !- Name
  {c9b94a38-1b56-42ef-aea9-0c2f23cb1974}, !- Source Object
  3,                                      !- Outlet Port
  {6bf17295-5e36-448a-85da-c1e4456d6e40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a01687b6-572d-450f-b05e-efb9f3eb2954}, !- Handle
  {d9b70963-05ea-43e7-b965-649d5098c772}, !- Name
  {6bf17295-5e36-448a-85da-c1e4456d6e40}, !- Source Object
  3,                                      !- Outlet Port
  {eb732e3b-67d3-4860-a70c-9f4e98df4301}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a8dcc54b-6a78-4759-8c1d-c5e1ee31a99e}, !- Handle
  {7ecfa87f-0afb-4223-b318-d11e54d28f89}, !- Name
  {eb732e3b-67d3-4860-a70c-9f4e98df4301}, !- Source Object
  12,                                     !- Outlet Port
  {58f97576-e08c-4dd3-b855-dbd4d523c054}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {b016cfd9-0338-403b-b822-706915d554cd}, !- Handle
  {9efdfdaa-805a-4c02-8863-4a5e48fcd970}, !- Object Name
  hvac_system_type,                       !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Inferred;                               !- Feature Value 1

OS:Schedule:Ruleset,
  {764309bc-baa1-4540-8d00-630db32c762d}, !- Handle
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  {81213efe-8d2e-4240-a61a-a93cd068f5b2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {81213efe-8d2e-4240-a61a-a93cd068f5b2}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {18ad422f-7be9-4518-becb-d0bea9cc386e}, !- Handle
  1 Zone PVAV Occ Sch,                    !- Name
  {2e08dd45-639a-4428-971c-4ab87d218583}, !- Schedule Type Limits Name
  {64b70d8e-b563-4891-bde0-b5f7dce53174}, !- Default Day Schedule Name
  {e1c453da-3908-4fe3-be16-5bd885b0dd2f}, !- Summer Design Day Schedule Name
  {06cb5e94-d4c6-4ecc-b0fc-c76e698d1d36}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {64b70d8e-b563-4891-bde0-b5f7dce53174}, !- Handle
  1 Zone PVAV Occ Sch Default,            !- Name
  {2e08dd45-639a-4428-971c-4ab87d218583}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:AdditionalProperties,
  {197aca1c-1254-49b6-b059-44012e2c3d91}, !- Handle
  {18ad422f-7be9-4518-becb-d0bea9cc386e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2929.8889010616481,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-03-25 20:42:07 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-03-25 20:42:07 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ceced5e4-df41-46dc-adb4-748519fa3d61}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {06cb5e94-d4c6-4ecc-b0fc-c76e698d1d36}, !- Handle
  1 Zone PVAV Occ Sch Winter Design Day,  !- Name
  {2e08dd45-639a-4428-971c-4ab87d218583}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2fd86ac8-85a4-4a2c-9abd-d943c1de6231}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e1c453da-3908-4fe3-be16-5bd885b0dd2f}, !- Handle
  1 Zone PVAV Occ Sch Summer Design Day,  !- Name
  {2e08dd45-639a-4428-971c-4ab87d218583}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {99be5dfa-bbab-46db-95ae-4d9626dd2458}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {2d9ab0c1-6563-434a-aba9-939bb0a9d9e4}, !- Handle
  SYS1ZonePVAVHtgSch0,                    !- Name
  {a7f1086b-79c2-4700-849e-f6a76eb3b6cf}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {de0f3c57-a4da-41f5-b482-35b4f2951276}, !- Handle
  SYS1ZonePVAVClgSch0,                    !- Name
  {7ea74521-a166-495c-ba04-8efbd07bb200}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {ce1d3527-9e7c-4032-b869-24bfe72fbb63}, !- Handle
  SYS1ZonePVAVOptimumStartProg0,          !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {99be5dfa-bbab-46db-95ae-4d9626dd2458}<23.9 && {99be5dfa-bbab-46db-95ae-4d9626dd2458}>1.7, !- Program Line 1
  SET {de0f3c57-a4da-41f5-b482-35b4f2951276} = 29.4, !- Program Line 2
  SET {2d9ab0c1-6563-434a-aba9-939bb0a9d9e4} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {99be5dfa-bbab-46db-95ae-4d9626dd2458}<23.9 && {99be5dfa-bbab-46db-95ae-4d9626dd2458}>1.7, !- Program Line 4
  SET {de0f3c57-a4da-41f5-b482-35b4f2951276} = 29.4, !- Program Line 5
  SET {2d9ab0c1-6563-434a-aba9-939bb0a9d9e4} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {99be5dfa-bbab-46db-95ae-4d9626dd2458}<23.9 && {99be5dfa-bbab-46db-95ae-4d9626dd2458}>1.7, !- Program Line 7
  SET {de0f3c57-a4da-41f5-b482-35b4f2951276} = 29.4, !- Program Line 8
  SET {2d9ab0c1-6563-434a-aba9-939bb0a9d9e4} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {99be5dfa-bbab-46db-95ae-4d9626dd2458}<23.9 && {99be5dfa-bbab-46db-95ae-4d9626dd2458}>1.7, !- Program Line 10
  SET {de0f3c57-a4da-41f5-b482-35b4f2951276} = 29.4, !- Program Line 11
  SET {2d9ab0c1-6563-434a-aba9-939bb0a9d9e4} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {de0f3c57-a4da-41f5-b482-35b4f2951276} = NULL, !- Program Line 14
  SET {2d9ab0c1-6563-434a-aba9-939bb0a9d9e4} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {5e2a2e2e-b544-4b79-b630-45e6b17c8013}, !- Handle
  SYS1ZonePVAVOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {ce1d3527-9e7c-4032-b869-24bfe72fbb63}; !- Program Name 1

OS:Schedule:Ruleset,
  {3c47bcd0-1d79-4968-92e5-92484c9381e3}, !- Handle
  1 Zone PVAV 1 Occ Sch,                  !- Name
  {2e08dd45-639a-4428-971c-4ab87d218583}, !- Schedule Type Limits Name
  {af1bc186-2e8b-4560-a8b4-b85281ba314b}, !- Default Day Schedule Name
  {9e1ec473-7092-4afd-826d-8c3b44b303fc}, !- Summer Design Day Schedule Name
  {0afffc3a-4be3-4b0f-8137-c31b7185ac0d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {af1bc186-2e8b-4560-a8b4-b85281ba314b}, !- Handle
  1 Zone PVAV 1 Occ Sch Default,          !- Name
  {2e08dd45-639a-4428-971c-4ab87d218583}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:AdditionalProperties,
  {b383729b-696e-4528-9fcb-d680fc9f3019}, !- Handle
  {3c47bcd0-1d79-4968-92e5-92484c9381e3}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2929.8889010616481,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-03-25 20:42:07 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-03-25 20:42:07 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c9b02103-149a-47ff-a89a-59484d0a5140}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0afffc3a-4be3-4b0f-8137-c31b7185ac0d}, !- Handle
  1 Zone PVAV 1 Occ Sch Winter Design Day, !- Name
  {2e08dd45-639a-4428-971c-4ab87d218583}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {12581183-ddaf-4746-a749-5da1d0986d32}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9e1ec473-7092-4afd-826d-8c3b44b303fc}, !- Handle
  1 Zone PVAV 1 Occ Sch Summer Design Day, !- Name
  {2e08dd45-639a-4428-971c-4ab87d218583}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {853521da-df1f-4c3c-a53d-0328cd1937bf}, !- Handle
  OAT_1,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {b6d7ea01-9e61-4a3f-93ef-581c308c94f8}, !- Handle
  SYS1ZonePVAV1HtgSch0,                   !- Name
  {a7f1086b-79c2-4700-849e-f6a76eb3b6cf}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {1e24b9b9-a670-4e1c-9f35-4f4931bff54f}, !- Handle
  SYS1ZonePVAV1ClgSch0,                   !- Name
  {7ea74521-a166-495c-ba04-8efbd07bb200}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {ff2301f1-7617-4fee-8931-ed91b41f79bb}, !- Handle
  SYS1ZonePVAV1OptimumStartProg0,         !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {853521da-df1f-4c3c-a53d-0328cd1937bf}<23.9 && {853521da-df1f-4c3c-a53d-0328cd1937bf}>1.7, !- Program Line 1
  SET {1e24b9b9-a670-4e1c-9f35-4f4931bff54f} = 29.4, !- Program Line 2
  SET {b6d7ea01-9e61-4a3f-93ef-581c308c94f8} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {853521da-df1f-4c3c-a53d-0328cd1937bf}<23.9 && {853521da-df1f-4c3c-a53d-0328cd1937bf}>1.7, !- Program Line 4
  SET {1e24b9b9-a670-4e1c-9f35-4f4931bff54f} = 29.4, !- Program Line 5
  SET {b6d7ea01-9e61-4a3f-93ef-581c308c94f8} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {853521da-df1f-4c3c-a53d-0328cd1937bf}<23.9 && {853521da-df1f-4c3c-a53d-0328cd1937bf}>1.7, !- Program Line 7
  SET {1e24b9b9-a670-4e1c-9f35-4f4931bff54f} = 29.4, !- Program Line 8
  SET {b6d7ea01-9e61-4a3f-93ef-581c308c94f8} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {853521da-df1f-4c3c-a53d-0328cd1937bf}<23.9 && {853521da-df1f-4c3c-a53d-0328cd1937bf}>1.7, !- Program Line 10
  SET {1e24b9b9-a670-4e1c-9f35-4f4931bff54f} = 29.4, !- Program Line 11
  SET {b6d7ea01-9e61-4a3f-93ef-581c308c94f8} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {1e24b9b9-a670-4e1c-9f35-4f4931bff54f} = NULL, !- Program Line 14
  SET {b6d7ea01-9e61-4a3f-93ef-581c308c94f8} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {c039b83e-ff41-4527-bc1f-98eb3c73ac91}, !- Handle
  SYS1ZonePVAV1OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {ff2301f1-7617-4fee-8931-ed91b41f79bb}; !- Program Name 1

OS:Schedule:Ruleset,
  {d5e04c84-28dd-46ff-9c66-c4c32a2dae8b}, !- Handle
  1 Zone PVAV 2 Occ Sch,                  !- Name
  {2e08dd45-639a-4428-971c-4ab87d218583}, !- Schedule Type Limits Name
  {9fd77250-0bf5-40f0-9802-f6d8f7e9ee81}, !- Default Day Schedule Name
  {146b9a23-25bb-4328-b2b5-6c1b1863ea20}, !- Summer Design Day Schedule Name
  {a9582fa1-198b-4af5-adf4-4c464f5281a3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9fd77250-0bf5-40f0-9802-f6d8f7e9ee81}, !- Handle
  1 Zone PVAV 2 Occ Sch Default,          !- Name
  {2e08dd45-639a-4428-971c-4ab87d218583}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:AdditionalProperties,
  {fb6dea2f-8945-4e5b-8b38-59ac18298a29}, !- Handle
  {d5e04c84-28dd-46ff-9c66-c4c32a2dae8b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  703.34075847771624,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-03-25 20:42:07 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-03-25 20:42:07 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {396f4230-414e-418c-a2da-6d0d234a7b0e}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a9582fa1-198b-4af5-adf4-4c464f5281a3}, !- Handle
  1 Zone PVAV 2 Occ Sch Winter Design Day, !- Name
  {2e08dd45-639a-4428-971c-4ab87d218583}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6cca987b-9f1c-4088-b317-2371cbbf0aae}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {146b9a23-25bb-4328-b2b5-6c1b1863ea20}, !- Handle
  1 Zone PVAV 2 Occ Sch Summer Design Day, !- Name
  {2e08dd45-639a-4428-971c-4ab87d218583}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {2f1cd15e-4dc0-4cb6-acff-654a2187b3db}, !- Handle
  OAT_2,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {48e0f816-fdc2-47f4-be49-00b295b242ff}, !- Handle
  SYS1ZonePVAV2HtgSch0,                   !- Name
  {9dd2f8e5-7946-40a7-874a-b5f811406510}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {1f32ee4e-9c9e-4a27-adbf-3fa7d121fead}, !- Handle
  SYS1ZonePVAV2ClgSch0,                   !- Name
  {3d9098ff-1b32-402c-9f69-520afa78b1d2}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {59bb14ad-6cb3-4506-9c6a-17961f80d329}, !- Handle
  SYS1ZonePVAV2OptimumStartProg0,         !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {2f1cd15e-4dc0-4cb6-acff-654a2187b3db}<23.9 && {2f1cd15e-4dc0-4cb6-acff-654a2187b3db}>1.7, !- Program Line 1
  SET {1f32ee4e-9c9e-4a27-adbf-3fa7d121fead} = 29.4, !- Program Line 2
  SET {48e0f816-fdc2-47f4-be49-00b295b242ff} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {2f1cd15e-4dc0-4cb6-acff-654a2187b3db}<23.9 && {2f1cd15e-4dc0-4cb6-acff-654a2187b3db}>1.7, !- Program Line 4
  SET {1f32ee4e-9c9e-4a27-adbf-3fa7d121fead} = 29.4, !- Program Line 5
  SET {48e0f816-fdc2-47f4-be49-00b295b242ff} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {2f1cd15e-4dc0-4cb6-acff-654a2187b3db}<23.9 && {2f1cd15e-4dc0-4cb6-acff-654a2187b3db}>1.7, !- Program Line 7
  SET {1f32ee4e-9c9e-4a27-adbf-3fa7d121fead} = 29.4, !- Program Line 8
  SET {48e0f816-fdc2-47f4-be49-00b295b242ff} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {2f1cd15e-4dc0-4cb6-acff-654a2187b3db}<23.9 && {2f1cd15e-4dc0-4cb6-acff-654a2187b3db}>1.7, !- Program Line 10
  SET {1f32ee4e-9c9e-4a27-adbf-3fa7d121fead} = 29.4, !- Program Line 11
  SET {48e0f816-fdc2-47f4-be49-00b295b242ff} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {1f32ee4e-9c9e-4a27-adbf-3fa7d121fead} = NULL, !- Program Line 14
  SET {48e0f816-fdc2-47f4-be49-00b295b242ff} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {95f1e23a-5e43-40c8-a4de-0de569673302}, !- Handle
  SYS1ZonePVAV2OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {59bb14ad-6cb3-4506-9c6a-17961f80d329}; !- Program Name 1

OS:Curve:Biquadratic,
  {463c1e16-82c4-4537-a391-887a22ae3fc4}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT,        !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {0794e2dd-3522-45ff-827f-2a78f879b821}, !- Handle
  PSZ-AC_Unitary_PackagecoolFFF,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {22af93d0-3dae-47d9-b2bc-fe1d9cca1f2d}, !- Handle
  PSZ-AC DX Unitary Package EIRFT,        !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {5dc8d74d-5db7-468d-8d5d-6967000bf3ac}, !- Handle
  PSZ-AC_Unitary_PackagecoolEIRFFF,       !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {36dfd23f-527f-4a67-99a8-f431ef6bb7dd}, !- Handle
  PSZ-AC_Unitary_PackagecoolPLR,          !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e7817508-69ad-4892-bc1c-2ed5620d30bb}, !- Handle
  Boiler with Minimum Turndown,           !- Name
  0.7791,                                 !- Coefficient1 Constant
  1.4745,                                 !- Coefficient2 x
  -2.5795,                                !- Coefficient3 x**2
  1.3467,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1.3;                                    !- Maximum Value of x

OS:AdditionalProperties,
  {9680e1e7-68a5-47ce-ae0b-ad604bde8a7a}, !- Handle
  {c80dcd3f-98be-4cea-9832-f3816a8c7d8b}; !- Object Name

OS:Material,
  {be96f9ab-37ca-4fa1-b619-948eeaebf9e0}, !- Handle
  Std Wood 6inch 2,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {fa8cda1b-9f13-40dd-8b8e-a68d94323741}, !- Handle
  InteriorFurnishings 2,                  !- Name
  ,                                       !- Surface Rendering Name
  {be96f9ab-37ca-4fa1-b619-948eeaebf9e0}; !- Layer 1

OS:InternalMass:Definition,
  {cf9d37e0-b73c-4828-9dc2-0dec0e9fb0bc}, !- Handle
  Internal Mass Definition 3,             !- Name
  {fa8cda1b-9f13-40dd-8b8e-a68d94323741}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {bdb8f457-d874-4b2c-9a54-3743c120893f}, !- Handle
  Building Story 3 Space Mass,            !- Name
  {cf9d37e0-b73c-4828-9dc2-0dec0e9fb0bc}, !- Internal Mass Definition Name
  {62a2e6c3-2b7c-43f0-8669-03c62fc6a067}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0b20e40a-e576-4c8d-a3f6-ec2ff2efe352}, !- Handle
  Building Story 2 Space Mass,            !- Name
  {cf9d37e0-b73c-4828-9dc2-0dec0e9fb0bc}, !- Internal Mass Definition Name
  {23f3ee52-11ac-49eb-b2e6-f63540c8c90c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {01fee5d0-9f5a-475e-b066-6ee41f2f1e13}, !- Handle
  Building Story 1 Space Mass,            !- Name
  {cf9d37e0-b73c-4828-9dc2-0dec0e9fb0bc}, !- Internal Mass Definition Name
  {8722605f-37a4-46e0-8586-177957ec9246}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Output:Variable,
  {f1ba71e8-5c76-4dbe-a8cc-f1c6b13c2f3b}, !- Handle
  Output Variable 1,                      !- Name
  ,                                       !- Key Value
  FangerPMV,                              !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {57c33070-c206-4820-9058-741fb0f7376e}, !- Handle
  Output Variable 2,                      !- Name
  ,                                       !- Key Value
  FangerPPD,                              !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {a5fd679e-03c4-42df-a0db-081ea730edc3}, !- Handle
  Output Variable 3,                      !- Name
  ,                                       !- Key Value
  Time Not Comfortable Summer Clothes,    !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {f4ffa67d-d96e-4e4b-aa22-9ea7e521057f}, !- Handle
  Output Variable 4,                      !- Name
  ,                                       !- Key Value
  Time Not Comfortable Winter Clothes,    !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {7cf270e7-4077-46c5-a8db-b5c9c5839c47}, !- Handle
  Output Variable 5,                      !- Name
  ,                                       !- Key Value
  Time Not Comfortable Summer Or Winter Clothes, !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {c84d4a71-4e74-402c-ad82-cf0f1cc5e23c}, !- Handle
  Output Variable 6,                      !- Name
  ,                                       !- Key Value
  Zone Thermal Comfort Fanger Model PMV,  !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {48784b54-7cb9-4d42-b9c4-666bea403224}, !- Handle
  Output Variable 7,                      !- Name
  ,                                       !- Key Value
  Zone Thermal Comfort Fanger Model PPD,  !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {7355aa19-9fe2-48b9-bc07-e9528a21040b}, !- Handle
  Output Variable 8,                      !- Name
  ,                                       !- Key Value
  Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {38859340-d4af-4a5c-ace6-4c4b839a3275}, !- Handle
  Output Variable 9,                      !- Name
  ,                                       !- Key Value
  Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {8796cec4-ab34-4c04-b98d-0c07e4302e9f}, !- Handle
  Output Variable 10,                     !- Name
  ,                                       !- Key Value
  Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, !- Variable Name
  Timestep;                               !- Reporting Frequency

